within Buildings.Applications.DHC.CentralPlants.Cooling.Examples;
model DistrictCoolingSystem "Example to test the district cooling system."
  extends Modelica.Icons.Example;

  package MediumW = Buildings.Media.Water "Medium model for water";
  inner parameter
    Buildings.Applications.DHC.Examples.Combined.Generation5.Unidirectional.Data.DesignDataParallel4GDC
    datDes(
    nBui=nBui,
    mDis_flow_nominal=sum({bui_ETS[i].ets.mDis_flow_nominal for i in 1:nBui})*
        1.01,
    mCon_flow_nominal={bui_ETS[i].ets.mDis_flow_nominal for i in 1:nBui},
    lDis=fill(15, nBui),
    lCon=fill(20, nBui),
    dhDis={0.125,0.125,0.1,0.085,0.08,0.075,0.06,0.05},
    dhCon=fill(0.05, nBui)) "Design data"
    annotation (Placement(transformation(extent={{80,40},{100,60}})));
  parameter Integer nBui=8
  "number of coonected buildings";
  parameter Modelica.SIunits.MassFlowRate mCHW_flow_nominal=cooPla.numChi*(cooPla.perChi.mEva_flow_nominal)
    "Nominal chilled water mass flow rate";
  parameter Modelica.SIunits.MassFlowRate mCW_flow_nominal=cooPla.perChi.mCon_flow_nominal
    "Nominal condenser water mass flow rate";                                                                                                                             //cooPla.mulChiSys.per[1].mEva_flow_nominal//40
  parameter Modelica.SIunits.PressureDifference dpCHW_nominal=44.8*1000
    "Nominal chilled water side pressure";
  parameter Modelica.SIunits.PressureDifference dpCW_nominal=46.2*1000
    "Nominal condenser water side pressure";
  parameter Modelica.SIunits.Power QEva_nominal=mCHW_flow_nominal*4200*(5 - 14)
    "Nominal cooling capaciaty (Negative means cooling)";
  parameter Modelica.SIunits.MassFlowRate mMin_flow= 0.2*mCHW_flow_nominal/cooPla.numChi
    "Minimum mass flow rate of single chiller";
  parameter Boolean allowFlowReversal = false;
  // control settings
  parameter Modelica.SIunits.Pressure dpSetPoi=70000
    "Differential pressure setpoint";
  parameter Modelica.SIunits.Pressure pumDP=dpCHW_nominal+dpSetPoi+200000;
  parameter Modelica.SIunits.Temperature TCHWSet=273.15 + 5
    "Chilled water temperature setpoint";
  parameter Modelica.SIunits.Time tWai=30 "Waiting time";
  // pumps
  parameter Buildings.Fluid.Movers.Data.Generic perCHWPum(
    pressure=Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
      V_flow={0,mCHW_flow_nominal/cooPla.numChi}/1000,
      dp={pumDP,0}))
    "Performance data for chilled water pumps";
  parameter Buildings.Fluid.Movers.Data.Generic perCWPum(
      pressure=Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
      V_flow=mCW_flow_nominal/1000*{0.2,0.6,1.0,1.2},
      dp=(dpCW_nominal+60000+6000)*{1.2,1.1,1.0,0.6}))
    "Performance data for condenser water pumps";
  parameter Modelica.SIunits.Pressure dpCHWPum_nominal=6000
    "Nominal pressure drop of chilled water pumps";
  parameter Modelica.SIunits.Pressure dpCWPum_nominal=6000
    "Nominal pressure drop of chilled water pumps";

  BoundaryConditions.WeatherData.ReaderTMY3 weaDat(
   final computeWetBulbTemperature=true,
   filNam= Modelica.Utilities.Files.loadResource(
          "modelica://Buildings/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos"))
    annotation (Placement(transformation(extent={{-100,-84},{-80,-64}})));
  BoundaryConditions.WeatherData.Bus weaBus "Weather data bus"
    annotation (Placement(transformation(extent={{-114,-54},{-94,-34}}),
        iconTransformation(extent={{-114,-54},{-94,-34}})));

  Modelica.Blocks.Sources.BooleanConstant on "On signal of the plant"
    annotation (Placement(transformation(extent={{-100,0},{-80,20}})));

  Plant cooPla(
    redeclare
      Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CGWD_207kW_3_99COP_None
      perChi,
    perCHWPum=perCHWPum,
    perCWPum=perCWPum,
    mCHW_flow_nominal=mCHW_flow_nominal,
    dpCHW_nominal=dpCHW_nominal,
    QEva_nominal=QEva_nominal,
    mMin_flow=mMin_flow,
    mCW_flow_nominal=mCW_flow_nominal,
    dpCW_nominal=dpCW_nominal,
    TAirInWB_nominal=298.7,
    TCW_nominal=308.15,
    dT_nominal=5.56,
    TMin=288.15,
    PFan_nominal=5000,
    dpCHWPum_nominal=dpCHWPum_nominal,
    dpCWPum_nominal=dpCWPum_nominal,
    tWai=tWai,
    dpSetPoi=dpSetPoi,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
    "District cooling plant."
    annotation (Placement(transformation(extent={{-34,-46},{-14,-26}})));

  Buildings.Applications.DHC.Examples.FifthGeneration.Unidirectional.Loads.BuildingSpawnZ6WithCoolingIndirectETS bui_ETS[nBui](
      TChiWatSup_nominal=280.15)
    annotation (Placement(transformation(extent={{20,60},{40,80}})));
    //dp_nominal=100000)
  Buildings.Fluid.Sources.Boundary_pT heaSou(
    redeclare package Medium = MediumW,
    T=313.15,
    nPorts=nBui) "Heating source."
    annotation (Placement(transformation(extent={{-42,70},{-22,90}})));
  Buildings.Fluid.Sources.Boundary_pT heaSin(redeclare package Medium = MediumW,
      nPorts=nBui) "Heating sink"
    annotation (Placement(transformation(extent={{82,72},{62,92}})));
  Buildings.Applications.DHC.Examples.FifthGeneration.Unidirectional.Networks.UnidirectionalParallel disNet(
    redeclare final package Medium = MediumW,
    final nCon=nBui,
    iConDpSen=nBui,
    final mDis_flow_nominal=datDes.mDis_flow_nominal,
    final mCon_flow_nominal=datDes.mCon_flow_nominal,
    final lDis=datDes.lDis,
    final lCon=datDes.lCon,
    final lEnd=datDes.lEnd,
    final dhDis=datDes.dhDis,
    final dhCon=datDes.dhCon,
    final dhEnd=datDes.dhEnd,
    final allowFlowReversal=allowFlowReversal,
    facEnd=1.1,
    fac=fill(1.1, nBui))                       "Distribution network."
    annotation (Placement(transformation(extent={{16,20},{44,32}})));
  Modelica.Blocks.Sources.RealExpression TchiWatSet(y=TCHWSet)
    "Chilled water supply temperature setpoint."
    annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
  Modelica.Blocks.Sources.RealExpression TSetChiWatSup[nBui](y=bui_ETS.bui.T_aChiWat_nominal)
    "Chilled water supply temperature set point."
    annotation (Placement(transformation(extent={{-80,40},{-60,60}})));
  Modelica.Blocks.Continuous.FirstOrder firOrdDel(
    T=60,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    y_start=70000) "Delay to mimic ETS signal delay."
    annotation (Placement(transformation(extent={{32,-46},{52,-26}})));
equation
  connect(weaDat.weaBus, weaBus) annotation (Line(
      points={{-80,-74},{-60,-74},{-60,-44},{-104,-44}},
      color={255,204,51},
      thickness=0.5));
  connect(weaBus.TWetBul,cooPla. TWetBul) annotation (Line(
      points={{-104,-44},{-36,-44}},
      color={255,204,51},
      thickness=0.5));
  connect(on.y,cooPla. on) annotation (Line(points={{-79,10},{-44,10},{-44,-28},
          {-36,-28}}, color={255,0,255}));
  connect(disNet.port_bDisRet, cooPla.port_a) annotation (Line(points={{16,22.4},
          {0,22.4},{0,-31},{-14,-31}}, color={0,127,255}));
  connect(cooPla.port_b, disNet.port_aDisSup) annotation (Line(points={{-14,-41},
          {-4,-41},{-4,26},{16,26}}, color={0,127,255}));
  connect(disNet.port_bDisSup, disNet.port_aDisRet) annotation (Line(points={{44,
          26},{52,26},{52,22.4},{44,22.4}}, color={0,127,255}));
  connect(TchiWatSet.y, cooPla.TCHWSupSet) annotation (Line(points={{-59,-30},{-46,
          -30},{-46,-33},{-36,-33}}, color={0,0,127}));
  for i in 1:nBui loop
    connect(heaSou.ports[i], bui_ETS[i].port_a1) annotation (Line(points={{-22,80},
            {8,80},{8,76},{20,76}}, color={0,127,255}));
    connect(heaSin.ports[i], bui_ETS[i].port_b1) annotation (Line(points={{62,82},
            {52,82},{52,76},{40,76}}, color={0,127,255}));
    connect(disNet.ports_bCon[i], bui_ETS[i].port_a2) annotation (Line(points={{
            21.6,32},{22,32},{22,40},{52,40},{52,64},{40,64}}, color={0,127,255}));
    connect(disNet.ports_aCon[i], bui_ETS[i].port_b2) annotation (Line(points={{
            38.4,32},{38.4,40},{8,40},{8,64},{20,64}}, color={0,127,255}));
  end for;
  connect(TSetChiWatSup.y, bui_ETS.TSetChiWat) annotation (Line(points={{-59,50},
          {0,50},{0,73},{19,73}}, color={0,0,127}));
  connect(disNet.dp, firOrdDel.u) annotation (Line(points={{44.7,27.8},{62,27.8},
          {62,-6},{18,-6},{18,-36},{30,-36}}, color={0,0,127}));
  connect(firOrdDel.y, cooPla.dpMea) annotation (Line(points={{53,-36},{68,-36},
          {68,-68},{-50,-68},{-50,-39},{-36,-39}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StartTime=15724800,
      StopTime=15897600,
      Tolerance=1e-06,
      __Dymola_Algorithm="Cvode"));
end DistrictCoolingSystem;
