within Buildings.Applications.DHC.CentralPlants.Heating.Generation4;
model PlantHeatingtrY "Central heating plant."

  package Medium =  Buildings.Media.Water "MediumW model";

  parameter Integer numBoi=2 "Number of boilers, maximum is 2";

  parameter Boolean show_T = true
    "= true, if actual temperature at port is computed"
    annotation(Dialog(tab="Advanced",group="Diagnostics"));

  // boiler parameters
  parameter Modelica.SIunits.MassFlowRate mHW_flow_nominal
    "Nominal heating water mass flow rate"
    annotation (Dialog(group="Boiler"));
  parameter Modelica.SIunits.Pressure dpHW_nominal
    "Pressure difference at the heating water side"
    annotation (Dialog(group="Boiler"));
  parameter Modelica.SIunits.Power QBoi_flow_nominal
    "Nominal heating capacity of single boiler"
    annotation (Dialog(group="Boiler"));
  parameter Modelica.SIunits.MassFlowRate mMin_flow
    "Minimum mass flow rate of single boiler"
    annotation (Dialog(group="Boiler"));
  parameter Modelica.SIunits.MassFlowRate mBoi_flow_nominal
    "Nominal mass flow rate of single boiler"
    annotation (Dialog(group="Boiler"));
  parameter Modelica.SIunits.Pressure dpBoi_nominal
    "Pressure difference at the boiler water side"
    annotation (Dialog(group="Boiler"));
  parameter Modelica.SIunits.TemperatureDifference delT_nominal
    "Design heating water temperature Difference";

  // pump parameters
  replaceable parameter Buildings.Fluid.Movers.Data.Generic perHWPum
    constrainedby Buildings.Fluid.Movers.Data.Generic
    "Performance data of heating water pump" annotation (
    Dialog(group="Pump"),
    choicesAllMatching=true,
    Placement(transformation(extent={{138,82},{152,96}})));

  // control settings
  parameter Modelica.SIunits.Time tWai "Waiting time"
    annotation (Dialog(group="Control Settings"));
  parameter Modelica.SIunits.PressureDifference dpSetPoi(displayUnit="Pa")
   "Demand side pressure difference setpoint"
    annotation (Dialog(group="Control Settings"));

  // dynamics
  parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial
    "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
  parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
    "Type of mass balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
  // diagnostics
  Medium.ThermodynamicState sta_a=
      Medium.setState_phX(port_a.p,
                          noEvent(actualStream(port_a.h_outflow)),
                          noEvent(actualStream(port_a.Xi_outflow))) if
         show_T "MediumW properties in port_a";

  Medium.ThermodynamicState sta_b=
      Medium.setState_phX(port_b.p,
                          noEvent(actualStream(port_b.h_outflow)),
                          noEvent(actualStream(port_b.Xi_outflow))) if
          show_T "MediumW properties in port_b";

  Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium = Medium)
    "Fluid connector a (positive design flow direction is from port_a to port_b)"
    annotation (Placement(transformation(extent={{150,40},{170,60}}),
        iconTransformation(extent={{90,40},{110,60}})));

  Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium = Medium)
    "Fluid connector b (positive design flow direction is from port_a to port_b)"
    annotation (Placement(transformation(extent={{150,-60},{170,-40}}),
        iconTransformation(extent={{90,-60},{110,-40}})));

  Modelica.Blocks.Interfaces.BooleanInput on "On signal of the plant"
    annotation (Placement(transformation(extent={{-160,30},{-140,50}}),
        iconTransformation(extent={{-140,60},{-100,100}})));

  Modelica.Blocks.Interfaces.RealInput dpMea(final unit="Pa")
    "Measured pressure difference" annotation (Placement(transformation(extent={{-160,
            -30},{-140,-10}}),      iconTransformation(extent={{-140,-50},{-100,
            -10}})));

  Buildings.Fluid.Sensors.TemperatureTwoPort senTHWSup(
    redeclare package Medium = Medium,
    m_flow_nominal=mHW_flow_nominal)
    "Heating water supply temperature" annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=0,
        origin={106,-50})));

  Controls.HeatingWaterPumpSpeedTry heaWatPumCon(
    tWai=0,
    m_flow_nominal=mBoi_flow_nominal,
    dpSetPoi=dpSetPoi,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.01,
    Ti=60)
    "Heating water pump controller."
    annotation (Placement(transformation(extent={{-120,-40},{-100,-20}})));

  Controls.BoilerStage boiStaCon(
    tWai=tWai,
    QBoi_nominal=QBoi_flow_nominal) "Boiler staging controller"
    annotation (Placement(transformation(extent={{-120,54},{-100,74}})));

  Modelica.Blocks.Sources.RealExpression mPum_flow(y=pumHW.port_a.m_flow)
    "Total heating water pump mass flow rate"
    annotation (Placement(transformation(extent={{-100,30},{-120,50}})));

  Buildings.Fluid.Sensors.TemperatureTwoPort senTHWRet(
    redeclare package Medium =Medium,
    m_flow_nominal=mHW_flow_nominal)
    "Chilled water return temperature" annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={130,50})));

  Buildings.Fluid.Sources.Boundary_pT expTanCW(
    redeclare package Medium = Medium, nPorts=1)
     "Heating water expansion tank"
    annotation (Placement(transformation(extent={{0,-10},{20,10}})));
  DataCenters.ChillerCooled.Equipment.FlowMachine_y pumHW(
    rhoStd=Medium.density_pTX(
        Medium.p_default,
        Medium.T_default,
        Medium.X_default),
     per=fill(perHWPum, numBoi),
     redeclare package Medium = Medium,
     m_flow_nominal=mBoi_flow_nominal,
     dpValve_nominal=7000,
    num=numBoi,
    riseTimePump=100,
    l=0.001,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
    annotation (Placement(transformation(extent={{0,40},{-20,60}})));

  Modelica.Blocks.Math.Add dT(final k1=-1, final k2=1)
    "Temperature difference"
    annotation (Placement(transformation(extent={{98,74},{78,94}})));
  Modelica.Blocks.Math.Product pro "Product"
    annotation (Placement(transformation(extent={{54,74},{34,94}})));
  Modelica.Blocks.Math.Gain cp(final k=4200)
    "Specific heat multiplier to calculate heat flow rate"
    annotation (Placement(transformation(extent={{10,74},{-10,94}})));
  Fluid.Sensors.MassFlowRate senMasFlo(
    redeclare package Medium =Medium)
    "Heating water return mass flow"
    annotation (Placement(transformation(extent={{44,40},{24,60}})));
  Modelica.Blocks.Math.Product pro1[numBoi] "Product" annotation (Placement(
        transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={-70,0})));
  final parameter Medium.ThermodynamicState sta_default=
    Medium.setState_pTX(
      T=Medium.T_default,
      p=Medium.p_default,
      X=Medium.X_default)
    "Medium state at default properties";
  final parameter Modelica.SIunits.SpecificHeatCapacity cp_default=
    Medium.specificHeatCapacityCp(sta_default)
    "Specific heat capacity of the fluid";

equation
  for i in 1:numBoi loop
     connect(heaWatPumCon.PLR, pro1[i].u1) annotation (Line(points={{-99,-24},{-86,
          -24},{-86,28},{-76,28},{-76,12}}, color={0,0,127}));
  end for;
  connect(on,boiStaCon.on)
    annotation (Line(points={{-150,40},{-136,40},{-136,68},{-122,68}},
                      color={255,0,255}));
  connect(mPum_flow.y, heaWatPumCon.masFloPum) annotation (Line(points={{-121,40},
          {-132,40},{-132,-23.4},{-121,-23.4}},
                                           color={0,0,127}));
  connect(dpMea, heaWatPumCon.dpMea)
    annotation (Line(points={{-150,-20},{-138,-20},{-138,-35},{-121,-35}},
                                                     color={0,0,127}));
  connect(dT.y, pro.u1)
    annotation (Line(points={{77,84},{74,84},{74,90},{56,90}},
        color={0,0,127}));
  connect(pro.y, cp.u)
    annotation (Line(points={{33,84},{12,84}},
        color={0,0,127}));
  connect(cp.y, boiStaCon.QLoa)
    annotation (Line(points={{-11,84},{-132,84},{-132,60},{-122,60}},
                               color={0,0,127}));
  connect(heaWatPumCon.y, pumHW.u) annotation (Line(points={{-99,-30},{-52,-30},
          {-52,64},{12,64},{12,54},{2,54}},    color={0,0,127}));
  connect(dT.u1, senTHWRet.T)
    annotation (Line(points={{100,90},{130,90},{130,61}}, color={0,0,127}));
  connect(dT.u2, senTHWSup.T)
    annotation (Line(points={{100,78},{106,78},{106,-39}}, color={0,0,127}));
  connect(port_a, senTHWRet.port_a)
    annotation (Line(points={{160,50},{140,50}}, color={0,127,255}));
  connect(senTHWSup.port_b, port_b)
    annotation (Line(points={{116,-50},{160,-50}}, color={0,127,255}));
  connect(pumHW.port_a, senMasFlo.port_b)
    annotation (Line(points={{0,50},{24,50}}, color={0,127,255}));
  connect(senMasFlo.port_a, senTHWRet.port_b)
    annotation (Line(points={{44,50},{120,50}}, color={0,127,255}));
  connect(senMasFlo.m_flow, pro.u2) annotation (Line(points={{34,61},{72,61},{72,
          78},{56,78}}, color={0,0,127}));
  connect(expTanCW.ports[1], senMasFlo.port_a) annotation (Line(points={{20,0},{
          54,0},{54,50},{44,50}},   color={0,127,255}));
  connect(on, heaWatPumCon.reSet) annotation (Line(points={{-150,40},{-136,40},{
          -136,-37.2},{-121,-37.2}}, color={255,0,255}));
  connect(boiStaCon.y, pro1.u2) annotation (Line(points={{-99,64},{-64,64},{-64,
          12}},                   color={0,0,127}));
  connect(pumHW.port_b, senTHWSup.port_a) annotation (Line(points={{-20,50},{
          -20,-48},{96,-48},{96,-50}}, color={0,127,255}));
  annotation (__Dymola_Commands,
  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-80},{160,100}})),
    experiment(
      StopTime=600,
      __Dymola_NumberOfIntervals=1440,
      __Dymola_Algorithm="Dassl"),
    __Dymola_experimentSetupOutput,
    Documentation(info="<html>
<p>The schematic drawing of the Lejeune plant is shown as folowing.</p>
<p><img src=\"Resources/Images/lejeunePlant/lejeune_schematic_drawing.jpg\" alt=\"image\"/> </p>
<p>In addition, the parameters are listed as below.</p>
<p>The parameters for the chiller plant.</p>
<p><img src=\"Resources/Images/lejeunePlant/Chiller.png\" alt=\"image\"/> </p>
<p>The parameters for the primary chilled water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/PriCHWPum.png\" alt=\"image\"/> </p>
<p>The parameters for the secondary chilled water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/SecCHWPum1.png\" alt=\"image\"/> </p>
<p><img src=\"Resources/Images/lejeunePlant/SecCHWPum2.png\" alt=\"image\"/> </p>
<p>The parameters for the condenser water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/CWPum.png\" alt=\"image\"/> </p>
</html>"),
    Icon(coordinateSystem(extent={{-100,-100},{100,100}}),    graphics={
                                Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Polygon(
          points={{-62,-14},{-62,-14}},
          lineColor={238,46,47},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{80,-60},{-80,-60},{-80,60},{-60,60},{-60,0},{-40,0},{-40,20},
              {0,0},{0,20},{40,0},{40,20},{80,0},{80,-60}},
          lineColor={95,95,95},
          fillColor={238,46,47},
          fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{46,-38},{58,-26}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{62,-38},{74,-26}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{62,-54},{74,-42}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{46,-54},{58,-42}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{22,-54},{34,-42}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{6,-54},{18,-42}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{6,-38},{18,-26}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{22,-38},{34,-26}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{-18,-54},{-6,-42}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{-34,-54},{-22,-42}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{-34,-38},{-22,-26}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Rectangle(
        extent={{-18,-38},{-6,-26}},
        lineColor={255,255,255},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-149,-114},{151,-154}},
          lineColor={0,0,255},
          textString="%name")}));
end PlantHeatingtrY;
