within Buildings.Applications.DHC;
package CentralPlants "Package of models for central plant"
  extends Modelica.Icons.VariantsPackage;



annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models for energy central plants.
</p>
</html>"));
end CentralPlants;
