within Buildings.Applications.DHC.EnergyTransferStations.Control;
model SubstationUO
  extends Modelica.Blocks.Icons.Block;

  parameter Modelica.Blocks.Types.SimpleController
    controllerType=Modelica.Blocks.Types.SimpleController.PI "Type of controller"
    annotation (Dialog(group="PID controller"));
  parameter Real k(final unit="1/K")=0.01
    "Gain of controller"
    annotation (Dialog(group="PID controller"));
  parameter Modelica.SIunits.Time Ti(min=0)=60
    "Time constant of integrator block"
    annotation (Dialog(group="PID controller",
      enable=controllerType==Modelica.Blocks.Types.SimpleController.PI
         or  controllerType==Modelica.Blocks.Types.SimpleController.PID));
  parameter Modelica.SIunits.Time Td(min=0) = 0.1
    "Time constant of derivative block"
    annotation (Dialog(group="PID controller",
      enable=controllerType==Modelica.Blocks.Types.SimpleController.PD
          or controllerType==Modelica.Blocks.Types.SimpleController.PID));
  parameter Real yMin = 0.01 "Minimum control output"
    annotation (Dialog(group="PID controller"));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSetCoo(final unit="K", displayUnit="degC")
    "Setpoint for cooling supply water to space loads" annotation (Placement(transformation(extent={{-260,-160},{-220,
            -120}}), iconTransformation(extent={{-120,-50},{-100,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TTanCooTop(final unit="K",displayUnit="degC")
    "Top temperature of cooling buffer tank"
    annotation (Placement(transformation(extent={{-260,-200},{-220,-160}}),
      iconTransformation(extent={{-120,-106},{-100,-86}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TTanCooBot(final unit="K",displayUnit="degC")
    "Bottom temperature of cooling buffer tank"
    annotation (Placement(transformation(extent={{-260,-230},{-220,-190}}),
      iconTransformation(extent={{-120,-80},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TTanHeaTop(final unit="K",displayUnit="degC")
    "Top temperature of heating buffer tank"
    annotation (Placement(transformation(extent={{-260,170},{-220,210}}),
      iconTransformation(extent={{-120,90},{-100,110}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TTanHeaBot(final unit="K",displayUnit="degC")
    "Bottom temperature of heating buffer tank"
    annotation (Placement(transformation(extent={{-260,140},{-220,180}}),
      iconTransformation(extent={{-120,62},{-100,82}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSetHea(final unit="K", displayUnit="degC")
    "Setpoint for heating supply water to space loads" annotation (Placement(transformation(extent={{-260,200},{-220,
            240}}), iconTransformation(extent={{-120,36},{-100,56}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput mTanHotNor(final unit="1")
    "Normalized flow rate of hot buffer tank"
    annotation (Placement(transformation(extent={{-260,20},{-220,60}}),
      iconTransformation(extent={{-120,10},{-100,30}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput mTanColNor(final unit="1")
    "Normalized flow rate of cold buffer tank"
    annotation (Placement(transformation(extent={{-260,-30},{-220,10}}),
      iconTransformation(extent={{-120,-24},{-100,-4}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput pumConMin(final unit="1")
    "Condenser water supply pump control signal to assure minimum flow rate to the hot tank" annotation (
      Placement(transformation(extent={{220,60},{240,80}}), iconTransformation(extent={{100,22},{118,40}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput pumEvamin(final unit="1")
    "Evaporator water supply pump control signal to assure minimum flow rate to the cold tank" annotation (
      Placement(transformation(extent={{220,-80},{240,-60}}), iconTransformation(extent={{100,-2},{118,16}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput ValHeaPos "Hot side valve status(1:On, 0:Off)" annotation (
      Placement(transformation(extent={{220,120},{240,140}}), iconTransformation(extent={{100,-24},{118,-6}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput ValCooPos "Cold side valve status(1:On, 0:Off)" annotation (
      Placement(transformation(extent={{220,-210},{240,-190}}), iconTransformation(extent={{100,-46},{118,-28}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput reqHea
    "True if heating is required from heat pump, false otherwise" annotation (Placement(transformation(extent={{220,
            200},{240,220}}), iconTransformation(extent={{100,84},{114,98}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput reqCoo
    "True if cooling is required from heat pump, false otherwise" annotation (Placement(transformation(extent={{220,
            -150},{240,-130}}), iconTransformation(extent={{100,-102},{116,-86}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput rejColFulLoa
    "true if cold side requires heat rejection with borefield and district heat exchanger"
    annotation (Placement(transformation(extent={{220,-170},{240,-150}}),
      iconTransformation(extent={{100,-64},{116,-48}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput rejHeaFulLoa
    "true if hot side requires heat rejection with borefield and district heat exchaner"
    annotation (Placement(transformation(extent={{220,182},{240,202}}),
      iconTransformation(extent={{100,44},{116,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput ValHea
    "Hot side valve status,true when rejection of part or full heating load is reuired" annotation (Placement(
        transformation(extent={{220,150},{240,170}}), iconTransformation(extent={{100,64},{116,80}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput ValCoo
    "Hot side valve status,true when rejection of part or full cooling load is reuired" annotation (Placement(
        transformation(extent={{220,-190},{240,-170}}), iconTransformation(extent={{100,-84},{116,-68}})));

  Buildings.Controls.Continuous.LimPID conHeaTan(
    final k=k,
    final Ti=Ti,
    final Td=Td,
    reset=Buildings.Types.Reset.Parameter,
    y_reset=yMin,
    yMin=yMin,
    final controllerType=Modelica.Blocks.Types.SimpleController.P)
    "Heating water supply pump control"
    annotation (Placement(transformation(extent={{-40,60},{-20,80}})));
  Buildings.Controls.Continuous.LimPID conCooTan(
    final k=k,
    final Ti=Ti,
    final Td=Td,
    reset=Buildings.Types.Reset.Parameter,
    y_reset=yMin,
    yMin=yMin,
    reverseAction=true,
    final controllerType=Modelica.Blocks.Types.SimpleController.P)
    "Cooling water supply pump control"
    annotation (Placement(transformation(extent={{-40,10},{-20,30}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con4(k=0)
    annotation (Placement(transformation(extent={{60,80},{80,100}})));
  Buildings.Controls.OBC.CDL.Logical.Switch pumHeaCon
    "Heating water supply pump control"
    annotation (Placement(transformation(extent={{160,60},{180,80}})));
  Buildings.Controls.OBC.CDL.Logical.Switch pumCooCon
    "Cooling water supply pump control"
    annotation (Placement(transformation(extent={{160,-80},{180,-60}})));
  HotSideControllerUO conHotSid(THys=2) "Hot side controller"
    annotation (Placement(transformation(extent={{-160,176},{-140,196}})));
  ColdSideControlleUO conColSid(THys=2) "Cold side controller"
   annotation (Placement(
        transformation(extent={{-160,-210},{-140,-190}})));
  Buildings.Controls.OBC.CDL.Logical.Or or1
    annotation (Placement(transformation(extent={{-120,102},{-100,122}})));
  Buildings.Controls.OBC.CDL.Logical.Not not1
    annotation (Placement(transformation(extent={{-90,102},{-70,122}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea
    annotation (Placement(transformation(extent={{120,120},{140,140}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant mSetHotTan(k=0.2)
    "Miniumim setpoint value of the normalized flow charging the hot tank"
    annotation (Placement(transformation(extent={{-100,60},{-80,80}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant mSetColTan(k=-0.2) "Miniumim setpoint value of the normalized flow charging the cold buffer tank,
   (negative value indicates the discharge flow direction)."
    annotation (Placement(transformation(extent={{-100,10},{-80,30}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea1
    annotation (Placement(transformation(extent={{120,-210},{140,-190}})));

  Controls.OBC.CDL.Continuous.Sources.Constant           con1(k=0)
    annotation (Placement(transformation(extent={{62,-58},{82,-38}})));
equation
  connect(mSetColTan.y, conCooTan.u_s)
    annotation (Line(points={{-79,20},{-42,20}}, color={0,0,127}));
  connect(pumHeaCon.y, pumConMin) annotation (Line(points={{181,70},{230,70}}, color={0,0,127}));
  connect(pumCooCon.y, pumEvamin) annotation (Line(points={{181,-70},{230,-70}}, color={0,0,127}));
  connect(TTanHeaTop, conHotSid.TTanTop) annotation (Line(points={{-240,190},{-162,190}},
                                            color={0,0,127}));
  connect(TTanHeaBot, conHotSid.TTanBot) annotation (Line(points={{-240,160},{-180,160},{-180,180},
          {-162,180}},                      color={0,0,127}));
  connect(TSetCoo, conColSid.THeaSupSet) annotation (Line(points={{-240,-140},{
          -180,-140},{-180,-192},{-162,-192}}, color={0,0,127}));
  connect(TTanCooTop, conColSid.TTanTop) annotation (Line(points={{-240,-180},{
          -200,-180},{-200,-196},{-162,-196}}, color={0,0,127}));
  connect(TTanCooBot, conColSid.TTanBot) annotation (Line(points={{-240,-210},{
          -192,-210},{-192,-206},{-162,-206}}, color={0,0,127}));
  connect(conHotSid.reqHea, or1.u1) annotation (Line(points={{-139,195},{-130,195},{-130,112},{
          -122,112}},             color={255,0,255}));
  connect(conColSid.reqCoo, or1.u2) annotation (Line(points={{-139,-191},{-130,-191},
          {-130,104},{-122,104}}, color={255,0,255}));
  connect(or1.y, not1.u)
    annotation (Line(points={{-99,112},{-92,112}}, color={255,0,255}));
  connect(not1.y, conHeaTan.trigger) annotation (Line(points={{-69,112},{-60,
          112},{-60,50},{-38,50},{-38,58}}, color={255,0,255}));
  connect(not1.y, conCooTan.trigger) annotation (Line(points={{-69,112},{-60,
          112},{-60,0},{-38,0},{-38,8}},  color={255,0,255}));
  connect(conHotSid.THeaSupSet, TSetHea) annotation (Line(points={{-162,194},{-202,
          194},{-202,220},{-240,220}}, color={0,0,127}));
  connect(mTanHotNor, conHeaTan.u_m)
    annotation (Line(points={{-240,40},{-30,40},{-30,58}}, color={0,0,127}));
  connect(mSetHotTan.y, conHeaTan.u_s)
    annotation (Line(points={{-79,70},{-42,70}}, color={0,0,127}));
  connect(conCooTan.u_m, mTanColNor) annotation (Line(points={{-30,8},{-30,-10},{-240,-10}},
                                         color={0,0,127}));
  connect(booToRea.y, ValHeaPos) annotation (Line(points={{141,130},{230,130}}, color={0,0,127}));
  connect(booToRea1.y, ValCooPos) annotation (Line(points={{141,-200},{230,-200}}, color={0,0,127}));
  connect(conHotSid.reqHea, reqHea)
    annotation (Line(points={{-139,195},{50,195},{50,210},{230,210}}, color={255,0,255}));
  connect(conColSid.reqCoo, reqCoo) annotation (Line(points={{-139,-191},{-130,-191},{-130,-180},{20,-180},{20,-140},
          {230,-140}}, color={255,0,255}));
  connect(conColSid.rejFulHexBor, rejColFulLoa) annotation (Line(points={{-139,
          -194},{40,-194},{40,-160},{230,-160}}, color={255,0,255}));
  connect(conHotSid.rejFulHexBor, rejHeaFulLoa) annotation (Line(points={{-139,192},{230,192}},
                                               color={255,0,255}));
  connect(ValHea, conHotSid.valSta)
    annotation (Line(points={{230,160},{148,160},{148,186},{-139,186}}, color={255,0,255}));
  connect(booToRea.u, conHotSid.valSta) annotation (Line(points={{118,130},{100,130},{100,186},
          {-139,186}},                color={255,0,255}));
  connect(conColSid.valSta, ValCoo)
    annotation (Line(points={{-139,-200},{100,-200},{100,-180},{230,-180}}, color={255,0,255}));
  connect(conColSid.valSta, booToRea1.u)
    annotation (Line(points={{-139,-200},{118,-200}}, color={255,0,255}));
  connect(pumConMin, pumConMin) annotation (Line(points={{230,70},{168,70},{168,70},{230,70}}, color={0,0,127}));
  connect(pumHeaCon.u1, con4.y) annotation (Line(points={{158,78},{122,78},{122,
          90},{81,90}}, color={0,0,127}));
  connect(pumHeaCon.u2, not1.y) annotation (Line(points={{158,70},{18,70},{18,
          112},{-69,112}}, color={255,0,255}));
  connect(not1.y, pumCooCon.u2) annotation (Line(points={{-69,112},{18,112},{18,
          -70},{158,-70}}, color={255,0,255}));
  connect(pumCooCon.u1, con1.y) annotation (Line(points={{158,-62},{120,-62},{
          120,-48},{83,-48}}, color={0,0,127}));
  connect(conHeaTan.y, pumHeaCon.u3) annotation (Line(points={{-19,70},{0,70},{
          0,62},{158,62}}, color={0,0,127}));
  connect(conCooTan.y, pumCooCon.u3) annotation (Line(points={{-19,20},{0,20},{
          0,-78},{158,-78}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-220,-220},{220,220}})),
        Documentation(info="<html>

<h4> ETS-control theory of operation </h4>
<p>
This block controls the status of: the condenser water pump <code>pumCon</code>, the evaporator water pump <code>pumEva</code> and
the position of the two way valves<code>valHeaPos</code>, <code>valCooPos</code>. It outputs also if heating,cooling or both are required by the building, the part load and full load rejection to the borefield and district system in accordance with the following operational modes:
</p>
<h4>Heating or cooling is required</h4>
<p>
The mode is identified based on the difference between the setpoint temperature <code>TSetHea</code> and the
tank top temperature <code>TTanHeaTop</code> for the hot buffer tank and between the setpoint temperature <code>TSetCoo</code> and the tank bottom temperature
<code>TTanCooBot</code> for the cold buffer tank, where the heatpump and both the condenser and evaporator water pumps turn on if either the boolean outputs <cod> heaReq</code> or <code>cooReq</code> is true.
</p>
<h4>Part load rejection</h4>
<p>
Two scenarios are considered in order to activate the part load rejection to the borefield system only:
</p>
<p>
In case heating is required:
</p>
<p>
The condenser is controlled and the heatpump operates to satisfy the condenser setpoint temperature <code>TSetCon</code> and accordingly the
building heating loads. While the evaporator is not controlled, the ETS controller operates to assure
that the water temperature inside the cold buffer tank reached the setpoint temperature <code>TSetCoo</code>.
When the water temperature exceeds the setpoint value added to the design hysteresis, the part load rejection to the borefield starts.
</p>
<p>
In case cooling is required:
</p>
<p>
The evaporator is controlled and the heatpump operates to satisfy the evaporator setpoint temperature <code>TSetEva</code> and accordingly the
building cooling loads. While the condenser is not controlled the ETS controller operates to assure
that the water temperature inside the hot buffer tank reaches the setpoint temperature <code>TSetHea</code>.
When the water temperature exceeds the setpoint value added to the design hysteresis, the part load rejection to the borefield system initiates.
</p>
<p>
<b>
see more detailed description regarding the heat pump model in:
<a href=\"Buildings.Fluid.HeatPumps.EquationFitWaterToWater\"> Buildings.Fluid.HeatPumps.EquationFitWaterToWater </a>.
</b>
</p>
<h4>Full load rejection</h4>
<p>
Two scenarios are considered in order to activate the full load rejection to the district heat exchnager system:
</p>
<p>
In case of heating is required:
</p>
<p>
The full load rejection to the district system initiates if the top level temperature inside the
tank <code>TTanHeaBot</code> remains higher than the setpoint temperature <code>TSetHea</code> added to the design hysteresis.
</p>
<p>
In case of cooling is required:
</p>
<p>
The full load rejection to the district system initiates if the bottom temperature inside the
tank <code>TTanCooTop</code> remains lower than the setpoint temperature <code>TSetCoot</code> added to the design hysteresis.
</p>
<p>
<b>
See more detailed description regarding energy rejection in:
<a href=\"Buildings.DistrictHeatingCooling.EnergyTransferStations.ETSControl.AmbientCircuitController\">
Buildings.DistrictHeatingCooling.EnergyTransferStations.ETSControl.AmbientCircuitController.</a>
</b>
</p>
<h4>Notice</h4>
<p>
<b>
This controller assures that both the evaporator and condenser pumps are controlled to maintain a minimum water flow rate
to the hot and cold buffer tanks based on two real input signals of the normalized water mass flow rate.</b></p>
</P>
<p>
<b>It is important to mention that water flow direction during discharging at the cold buffer tank is from bottom to top which indicates a negative flow direction.
While in case of the hot buffer tank the discharging direction is from top to bottom which indicates a positive flow direction.
</b>
</p>
</html>", revisions="<html>
<ul>
<li>
 <br/>
</li>
</ul>
</html>"));
end SubstationUO;
