within Buildings.Applications.DHC.EnergyTransferStations;
model CoolingDirectControlledReturn
  "Direct cooling ETS model for district energy systems with in-building 
    pumping and controlled district return temperature"
  extends Buildings.Fluid.Interfaces.PartialFourPortInterface(
    redeclare final package Medium1 = Medium,
    redeclare final package Medium2 = Medium,
    final m1_flow_nominal = mDis_flow_nominal,
    final m2_flow_nominal = mBui_flow_nominal,
    show_T = true);

 replaceable package Medium =
   Modelica.Media.Interfaces.PartialMedium "Medium in the component";

  // mass flow rates
  parameter Modelica.SIunits.MassFlowRate mDis_flow_nominal(
    final min=0,
    final start=0.5)
    "Nominal mass flow rate of district cooling side";

  parameter Modelica.SIunits.MassFlowRate mBui_flow_nominal(
    final min=0,
    final start=0.5)
    "Nominal mass flow rate of building cooling side";

  parameter Modelica.SIunits.MassFlowRate mByp_flow_nominal(
    final min=0,
    final start=0.5)
    "Nominal mass flow rate through the bypass segment";

  // pressure drops
  parameter Modelica.SIunits.PressureDifference dpConVal_nominal(
    final min=0,
    displayUnit="Pa")=6000
    "Nominal pressure drop in the control valve";

  parameter Modelica.SIunits.PressureDifference dpCheVal_nominal(
    final min=0,
    displayUnit="Pa")=6000
    "Nominal pressure drop in the check valve";

  // Controller parameters
  parameter Real eOn=0
    "If off and control error > eOn, switch to set point tracking"
    annotation(Dialog(tab="Controller"));

  parameter Real eOff=-0.5
    "If on and control error < eOff, set y=0"
    annotation(Dialog(tab="Controller"));

  parameter Modelica.Blocks.Types.SimpleController controllerType=
    Modelica.Blocks.Types.SimpleController.PI
    "Type of controller"
    annotation(Dialog(tab="Controller"));

  parameter Real k(final min=0,final unit="1") = 1
    "Gain of controller"
    annotation(Dialog(tab="Controller"));

  parameter Modelica.SIunits.Time Ti(
    final min=Modelica.Constants.small)=120
    "Time constant of integrator block"
     annotation (Dialog(tab="Controller", enable=
       controllerType == Modelica.Blocks.Types.SimpleController.PI or
       controllerType == Modelica.Blocks.Types.SimpleController.PID));

  parameter Modelica.SIunits.Time Td(final min=0)=0.1
    "Time constant of derivative block"
     annotation (Dialog(tab="Controller", enable=
       controllerType == Modelica.Blocks.Types.SimpleController.PD or
       controllerType == Modelica.Blocks.Types.SimpleController.PID));

  parameter Real yMax(final start=1)=1
    "Upper limit of output"
    annotation(Dialog(tab="Controller"));

  parameter Real yMin=0
    "Lower limit of output"
    annotation(Dialog(tab="Controller"));

  parameter Real wp(final min=0)=1
    "Set-point weight for Proportional block (0..1)"
    annotation(Dialog(tab="Controller"));

  parameter Real wd(final min=0) = 0
    "Set-point weight for Derivative block (0..1)"
    annotation(Dialog(tab="Controller", enable=
       controllerType == Modelica.Blocks.Types.SimpleController.PD or
       controllerType == Modelica.Blocks.Types.SimpleController.PID));

  parameter Real Ni(
    final min=100*Modelica.Constants.eps)=0.9
    "Ni*Ti is time constant of anti-windup compensation"
    annotation(Dialog(tab="Controller", enable=
       controllerType == Modelica.Blocks.Types.SimpleController.PI or
       controllerType == Modelica.Blocks.Types.SimpleController.PID));

  parameter Real Nd(
    final min=100*Modelica.Constants.eps)=10
    "The higher Nd, the more ideal the derivative block"
    annotation(Dialog(tab="Controller", enable=
       controllerType == Modelica.Blocks.Types.SimpleController.PD or
       controllerType == Modelica.Blocks.Types.SimpleController.PID));

  parameter Modelica.Blocks.Types.InitPID initType=
    Modelica.Blocks.Types.InitPID.DoNotUse_InitialIntegratorState
    "Type of initialization (1: no init, 2: steady state, 3: initial state, 
      4: initial output)"
    annotation(Dialog(group="Initialization",tab="Controller"));

  parameter Real xi_start=0
    "Initial or guess value value for integrator output (= integrator state)"
    annotation (Dialog(group="Initialization",
      tab="Controller", enable=
        controllerType == Modelica.Blocks.Types.SimpleController.PI or
        controllerType == Modelica.Blocks.Types.SimpleController.PID));

  parameter Real xd_start=0
    "Initial or guess value for state of derivative block"
    annotation (Dialog(group="Initialization",
      tab="Controller", enable=
        controllerType == Modelica.Blocks.Types.SimpleController.PD or
        controllerType == Modelica.Blocks.Types.SimpleController.PID));

  parameter Real yCon_start=0
    "Initial value of output from the controller"
    annotation(Dialog(group="Initialization",
      tab="Controller",
      enable=initType == Modelica.Blocks.Types.InitPID.InitialOutput));

  parameter Boolean reverseActing = true
    "Set to true for throttling the water flow rate through a cooling 
      coil controller"
    annotation(Dialog(tab="Controller"));

  // Advanced parameters
  parameter Modelica.Fluid.Types.Dynamics energyDynamics=
    Modelica.Fluid.Types.Dynamics.FixedInitial
    "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation(Dialog(tab="Advanced"));

  parameter Modelica.SIunits.PressureDifference[3] dp_nominal=500*{1,-1,1}
    "Nominal pressure drop in pipe junctions"
    annotation(Dialog(tab="Advanced"));

  Modelica.Blocks.Interfaces.RealInput TSetDisRet
    "Setpoint for the minimum district return temperature"
    annotation (Placement(transformation(extent={{-140,-140},{-100,-100}})));

  Modelica.Blocks.Interfaces.RealOutput Q_flow(
    final quantity="Power",
    final unit="W",
    displayUnit="kW")
    "Measured power demand at the ETS"
    annotation (Placement(transformation(extent={{100,140},{120,160}})));

  Modelica.Blocks.Interfaces.RealOutput Q(
    final quantity="Energy",
    final unit="J",
    displayUnit="kWh")
    "Measured energy consumption at the ETS"
    annotation (Placement(transformation(extent={{100,100},{120,120}})));

  Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage conVal(
    redeclare final package Medium = Medium,
    final m_flow_nominal=mDis_flow_nominal,
    final dpValve_nominal=dpConVal_nominal,
    riseTime(displayUnit="s") = 60) "Control valve"
    annotation (Placement(transformation(extent={{20,-50},{0,-70}})));

  Buildings.Fluid.FixedResistances.Junction jun(
    redeclare final package Medium = Medium,
    final energyDynamics=energyDynamics,
    final m_flow_nominal={mDis_flow_nominal,-mBui_flow_nominal,mByp_flow_nominal},
    final dp_nominal=dp_nominal)
    "Bypass junction"
    annotation (Placement(transformation(extent={{30,50},{50,70}})));

  Buildings.Fluid.Sensors.MassFlowRate senMasFlo(
    redeclare final package Medium = Medium)
    "District supply mass flow rate sensor"
    annotation (Placement(transformation(extent={{-50,50},{-30,70}})));

  Buildings.Fluid.Sensors.TemperatureTwoPort senTDisSup(
    redeclare final package Medium = Medium,
    final m_flow_nominal=mDis_flow_nominal)
    "District supply temperature sensor"
    annotation (Placement(transformation(extent={{-90,50},{-70,70}})));

  Buildings.Fluid.Sensors.TemperatureTwoPort senTDisRet(
    redeclare final package Medium = Medium,
    final m_flow_nominal=mDis_flow_nominal)
    "District return temperature sensor"
    annotation (Placement(transformation(extent={{-70,-70},{-50,-50}})));

  Buildings.Fluid.Sensors.TemperatureTwoPort senTBuiRet(
    redeclare final package Medium = Medium,
    final m_flow_nominal=mBui_flow_nominal)
    "Building return temperature sensor"
    annotation (Placement(transformation(extent={{80,-70},{60,-50}})));

  Modelica.Blocks.Continuous.Integrator int(final k=1)
    "Integration"
    annotation (Placement(transformation(extent={{70,100},{90,120}})));

  Modelica.Blocks.Math.Add dTDis(final k1=-1,final k2=+1)
    "Temperature difference on the district side"
    annotation (Placement(transformation(extent={{-48,106},{-28,126}})));

  Modelica.Blocks.Math.Product pro
    "Product"
    annotation (Placement(transformation(extent={{-10,100},{10,120}})));

  Modelica.Blocks.Math.Gain cp(final k=cp_default)
    "Specific heat multiplier to calculate heat flow rate"
    annotation (Placement(transformation(extent={{30,100},{50,120}})));

  Buildings.Fluid.FixedResistances.Junction spl(
    redeclare final package Medium = Medium,
    final energyDynamics=energyDynamics,
    final m_flow_nominal={mBui_flow_nominal,-mDis_flow_nominal,-mByp_flow_nominal},
    final dp_nominal=dp_nominal) "Bypass junction, splitter"
    annotation (Placement(transformation(extent={{50,-50},{30,-70}})));

  Modelica.Fluid.Valves.ValveIncompressible cheVal(
    redeclare final package Medium = Medium,
    final allowFlowReversal=false,
    final dp_nominal=dpCheVal_nominal,
    final m_flow_nominal=mByp_flow_nominal,
    final filteredOpening=true,
    riseTime=60,
    final checkValve=true)
    "Check valve (backflow preventer)"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=90,
        origin={40,0})));

  Modelica.Blocks.Sources.Constant ope(final k=1)
    "Check valve is always open in the positive flow direction"
    annotation (Placement(transformation(extent={{0,-10},{20,10}})));

  Buildings.Controls.Continuous.PIDHysteresis con(
    final eOn=eOn,
    final eOff=eOff,
    final controllerType=controllerType,
    final k=k,
    final Ti=Ti,
    final Td=Td,
    final yMax=0,
    final yMin=-1,
    final wp=wp,
    final wd=wd,
    final Ni=Ni,
    final Nd=Nd,
    final reverseActing=reverseActing,
    final initType=initType,
    final xi_start=xi_start,
    final xd_start=xd_start,
    final y_start=yCon_start)
    "District return temperature controller"
    annotation (Placement(transformation(extent={{-60,-130},{-40,-110}})));

  Modelica.Blocks.Math.Add add
    "Addition block for controller 'off' state adjustment"
    annotation (Placement(transformation(extent={{-20,-110},{0,-90}})));

  Modelica.Blocks.Sources.Constant one(final k=1)
    "Shift controller output by one s.t. controller output y(off) = 1 [full open]"
    annotation (Placement(transformation(extent={{-80,-104},{-60,-84}})));

protected
  final parameter Medium.ThermodynamicState sta_default = Medium.setState_pTX(
    T=Medium.T_default,
    p=Medium.p_default,
    X=Medium.X_default) "Medium state at default properties";
  final parameter Modelica.SIunits.SpecificHeatCapacity cp_default=
    Medium.specificHeatCapacityCp(sta_default)
    "Specific heat capacity of the fluid";

equation
  connect(port_a1, senTDisSup.port_a)
    annotation (Line(points={{-100,60},{-90,60}}, color={0,127,255}));
  connect(senTDisSup.port_b, senMasFlo.port_a)
    annotation (Line(points={{-70,60},{-50,60}}, color={0,127,255}));
  connect(jun.port_2, port_b1)
    annotation (Line(points={{50,60},{100,60}}, color={0,127,255}));
  connect(senTDisRet.port_a, port_b2)
    annotation (Line(points={{-70,-60},{-100,-60}}, color={0,127,255}));
  connect(senTBuiRet.port_a, port_a2)
    annotation (Line(points={{80,-60},{100,-60}}, color={0,127,255}));
  connect(int.y,Q)
    annotation (Line(points={{91,110},{110,110}}, color={0,0,127}));
  connect(dTDis.y,pro. u1)
    annotation (Line(points={{-27,116},{-12,116}}, color={0,0,127}));
  connect(pro.y,cp. u)
    annotation (Line(points={{11,110},{28,110}}, color={0,0,127}));
  connect(cp.y,int. u)
    annotation (Line(points={{51,110},{68,110}}, color={0,0,127}));
  connect(cp.y,Q_flow)
    annotation (Line(points={{51,110},{60,110},{60,150},{110,150}}, color={0,0,127}));
  connect(senMasFlo.m_flow, pro.u2)
    annotation (Line(points={{-40,71},{-40,104},{-12,104}}, color={0,0,127}));
  connect(senTDisSup.T, dTDis.u1)
    annotation (Line(points={{-80,71},{-80,122},{-50,122}}, color={0,0,127}));
  connect(senTDisRet.T, dTDis.u2)
    annotation (Line(points={{-60,-49},{-60,110},{-50,110}}, color={0,0,127}));
  connect(senTBuiRet.port_b, spl.port_1)
    annotation (Line(points={{60,-60},{50,-60}}, color={0,127,255}));
  connect(spl.port_2, conVal.port_a)
    annotation (Line(points={{30,-60},{20,-60}}, color={0,127,255}));
  connect(cheVal.port_b, jun.port_3)
    annotation (Line(points={{40,10},{40,50}}, color={0,127,255}));
  connect(ope.y, cheVal.opening)
    annotation (Line(points={{21,0},{32,0}},   color={0,0,127}));
  connect(TSetDisRet, con.u_s)
    annotation (Line(points={{-120,-120},{-62,-120}}, color={0,0,127}));
  connect(senTBuiRet.T, con.u_m)
    annotation (Line(points={{70,-49},{70,-40},{54,-40},{54,-140},{-50,-140},{-50,-132}},
      color={0,0,127}));
  connect(one.y, add.u1)
    annotation (Line(points={{-59,-94},{-22,-94}}, color={0,0,127}));
  connect(con.y, add.u2)
    annotation (Line(points={{-39,-120},{-30,-120},{-30,-106},{-22,-106}},
      color={0,0,127}));
  connect(add.y, conVal.y)
    annotation (Line(points={{1,-100},{10,-100},{10,-72}}, color={0,0,127}));
  connect(senMasFlo.port_b, jun.port_1)
    annotation (Line(points={{-30,60},{30,60}}, color={0,127,255}));
  connect(spl.port_3, cheVal.port_a)
    annotation (Line(points={{40,-50},{40,-10}}, color={0,127,255}));
  connect(conVal.port_b, senTDisRet.port_b)
    annotation (Line(points={{0,-60},{-50,-60}}, color={0,127,255}));
  annotation (defaultComponentName="coo",
    Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Rectangle(
          extent={{-100,-56},{100,-64}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Rectangle(
          extent={{-100,64},{100,56}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Rectangle(
          extent={{-80,80},{80,-80}},
          lineColor={175,175,175},
          fillColor={35,138,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-80,68},{80,52}},
          lineColor={0,0,0},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-80,-52},{80,-68}},
          lineColor={0,0,0},
          fillColor={170,213,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-8,52},{8,-52}},
          lineColor={0,0,0},
          fillColor={170,213,255},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Rectangle(extent={{-8,52},{8,-52}}, lineColor={0,0,0})}),
    Diagram(coordinateSystem(preserveAspectRatio=false,
        extent={{-100,-160},{100,160}})),
        Icon(coordinateSystem(preserveAspectRatio=false)),
        Diagram(coordinateSystem(preserveAspectRatio=false)),
    Documentation(info="<html>
<p>
Direct cooling energy transfer station (ETS) model with in-building pumping 
and deltaT control. The design is based on a typical district cooling ETS 
described in ASHRAE's 
<a href=\"https://www.ashrae.org/technical-resources/bookstore/district-heating-and-cooling-guides\">
District Cooling Guide</a>.  
As shown in the figure below, the district and building piping are hydronically 
coupled. The control valve ensures that the return temperature to the district 
cooling network is at or above the minimum specified value. This configuration 
naturally results in a fluctuating building supply temperature.
</p>
<p align=\"center\">
<img src=\"modelica://Buildings/Resources/Images/Applications/DHC/EnergyTransferStations/CoolingDirectControlledReturn.PNG\" alt=\"DHC.ETS.CoolingDirectControlledReturn\"/>
</p>
<h4>Reference</h4>
<p>
American Society of Heating, Refrigeration and Air-Conditioning Engineers. 
(2013). Chapter 5: End User Interface. In <i>District Cooling Guide</i>. 1st Edition. 
</p>
</html>", revisions="<html>
<ul>
<li>December 12, 2019, by Kathryn Hinkelman:<br/>First implementation. </li>
</ul>
</html>"));
end CoolingDirectControlledReturn;
