within Buildings.Applications.DHC.Examples.FifthGeneration.Unidirectional.Loads;
model BuildingSpawnZ6WithCoolingIndirectETS
  "Model of a building (Spawn 6 zones) with an energy transfer station"
  package Medium = Buildings.Media.Water;
  extends BaseClasses.PartialBuildingWithCoolingIndirectETS(
      TChiWatSup_nominal=7 + 273.15,
      m1_flow_nominal=mBui_flow_nominal,
      m2_flow_nominal=mDis_flow_nominal,
      redeclare package Medium1 =Medium,
      redeclare package Medium2 =Medium,
      show_T = true,
    redeclare DHC.Loads.Examples.BaseClasses.BuildingSpawnZ6 bui(
      final idfName=idfName,
      final weaName=weaName,
      T_aChiWat_nominal=7+273.15,
      T_bChiWat_nominal=12+273.15,
      nPorts_aHeaWat=1,
      nPorts_bHeaWat=1,
      nPorts_bChiWat=1,
      nPorts_aChiWat=1));

  parameter String idfName=
    "modelica://Buildings/Resources/Data/ThermalZones/EnergyPlus/Validation/RefBldgSmallOffice/RefBldgSmallOfficeNew2004_Chicago.idf"
    "Name of the IDF file"
    annotation(Dialog(group="Building model parameters"));
  parameter String weaName=
    "modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos"
    "Name of the weather file"
    annotation(Dialog(group="Building model parameters"));
  parameter Modelica.SIunits.MassFlowRate mDis_flow_nominal=bui.disFloCoo.m_flow_nominal*(bui.delTBuiCoo/bui.delTDisCoo)
   "Nominal mass flow rate of primary (district) district cooling side";
  //bui.disFloCoo.m_flow_nominal

  parameter Modelica.SIunits.MassFlowRate mBui_flow_nominal= bui.disFloCoo.m_flow_nominal
    "Nominal mass flow rate of secondary (building) district cooling side";

  Buildings.Applications.DHC.EnergyTransferStations.CoolingIndirect ets(
    redeclare package Medium =Medium,
    final mDis_flow_nominal=mDis_flow_nominal,
    final mBui_flow_nominal=mBui_flow_nominal,
    dp1_nominal=500,
    dp2_nominal=500,
    use_Q_flow_nominal=true,
    Q_flow_nominal=-1*(sum(bui.terUni.QCoo_flow_nominal)),
    T_a1_nominal=273.15 + 5,
    T_a2_nominal=273.15 + 12)
    "Energy transfer station model"
    annotation (Placement(transformation(extent={{-28,-88},{32,-28}})));
    //redeclare final package Medium =Medium,
    //mDis_flow_nominal=mDis_flow_nominal,
    //mBui_flow_nominal=mBui_flow_nominal,
    //mDis_flow_nominal=mDis_flow_nominal,
   // redeclare final package Medium = Medium,
  Modelica.Blocks.Sources.RealExpression fixme(y=bui.disFloCoo.mReqTot_flow/sum(
        bui.terUni.mChiWat_flow_nominal .* bui.terUni.facSca))
    annotation (Placement(transformation(extent={{-78,72},{-58,92}})));
  Modelica.Fluid.Sources.FixedBoundary preSou(redeclare package Medium = Medium,
      nPorts=1)
    annotation (Placement(transformation(extent={{-80,-120},{-60,-100}})));
  Fluid.Sensors.TemperatureTwoPort TBuiRet(redeclare final package Medium =
        Medium, final m_flow_nominal=mBui_flow_nominal)
    "District-side (primary) supply temperature sensor" annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={58,-76})));
  Fluid.Sensors.TemperatureTwoPort TBuiSup(redeclare final package Medium =
        Medium, final m_flow_nominal=mBui_flow_nominal)
    "District-side (primary) supply temperature sensor" annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={-52,-76})));
equation
  connect(port_a1, bui.ports_aHeaWat[1]) annotation (Line(points={{-100,60},{-80,
          60},{-80,32},{-30,32}}, color={0,127,255}));
  connect(bui.ports_bHeaWat[1], port_b1) annotation (Line(points={{30,32},{80,32},
          {80,60},{100,60}}, color={0,127,255}));
  connect(TSetChiWat, ets.TSetBuiSup) annotation (Line(points={{-120,20},{-88,20},
          {-88,-58},{-34,-58}}, color={0,0,127}));
  connect(ets.port_b1, port_b2) annotation (Line(points={{32,-40},{60,-40},{60,
          0},{-60,0},{-60,-60},{-100,-60}},
                                         color={0,127,255}));
  connect(preSou.ports[1], ets.port_b2) annotation (Line(points={{-60,-110},{
          -28,-110},{-28,-76}}, color={0,127,255}));
  connect(port_a2, ets.port_a1) annotation (Line(points={{100,-60},{48,-60},{48,
          -8},{-46,-8},{-46,-40},{-28,-40}}, color={0,127,255}));
  connect(ets.port_a2, TBuiRet.port_b)
    annotation (Line(points={{32,-76},{48,-76}}, color={0,127,255}));
  connect(TBuiRet.port_a, bui.ports_bChiWat[1]) annotation (Line(points={{68,-76},
          {78,-76},{78,20},{30,20}}, color={0,127,255}));
  connect(ets.port_b2, TBuiSup.port_a)
    annotation (Line(points={{-28,-76},{-42,-76}}, color={0,127,255}));
  connect(TBuiSup.port_b, bui.ports_aChiWat[1]) annotation (Line(points={{-62,-76},
          {-72,-76},{-72,20},{-30,20}}, color={0,127,255}));
  annotation (Icon(graphics={
          Bitmap(extent={{-72,-62},{62,74}},
          fileName="modelica://Buildings/Resources/Images/ThermalZones/EnergyPlus/EnergyPlusLogo.png")}),
      Diagram(coordinateSystem(extent={{-100,-140},{100,100}})));
end BuildingSpawnZ6WithCoolingIndirectETS;
