within Buildings.Fluid.HeatPumps.Validation;
model EquationFit_EnergyPlus "Validation with EnergyPlus model"
 package Medium = Buildings.Media.Water "Medium model";

    parameter Data.EquationFitWaterToWater.EnergyPlus_HeatPump_DHR perEP
    "EnergyPlus HeatPump performance"
     annotation (Placement(transformation(extent={{80,-88},{100,-68}})));
    parameter Modelica.SIunits.MassFlowRate mCon_flow_nominal=perEP.mCon_flow_nominal
    "Evaporator nominal mass flow rate";
    parameter Modelica.SIunits.MassFlowRate mEva_flow_nominal=perEP.mEva_flow_nominal
    "Condenser nominal mass flow rate";
    parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState
    "Type of energy balance: dynamic (3 initialization options) or steady state";
    parameter Modelica.Fluid.Types.Dynamics massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState
    "Type of mass balance: dynamic (3 initialization options) or steady state";

    EquationFitWaterToWater
     heaPum(a={1},
      per=perEP,
      scaling_factor=1,
      redeclare package Medium1 = Medium,
      redeclare package Medium2 = Medium,
      allowFlowReversal1=true,
      allowFlowReversal2=true,
      m1_flow_nominal=1.89,
      m2_flow_nominal=1.89,
      show_T=true,
      dp1_nominal=200,
      dp2_nominal=200,
      tau1=30,
      tau2=30,
      homotopyInitialization=true,
      energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
      massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
      "Water to Water HeatPump"
       annotation (Placement(transformation(extent={{32,-10},{52,10}})));
    Sources.MassFlowSource_T conPum(
      use_m_flow_in=true,
      m_flow=mCon_flow_nominal,
      T=328.15,
      nPorts=1,
      use_T_in=true,
      redeclare package Medium = Medium)
      "Condenser water pump"
       annotation (Placement(transformation(extent={{13,-13},{-13,13}},rotation=180,
        origin={-41,83})));
    Sources.MassFlowSource_T evaPum(
      use_m_flow_in=true,
      m_flow=mEva_flow_nominal,
      T=280.65,
      nPorts=1,
      use_T_in=true,
      redeclare package Medium = Medium)
      "Evaporator water pump"
       annotation (Placement(transformation(extent={{-12,-12},{12,12}},rotation=180,
        origin={88,-40})));
    Modelica.Fluid.Sources.FixedBoundary cooVol(
      redeclare package Medium = Medium,
      nPorts=1)
     "Volume for cooling load"
      annotation (Placement(transformation(extent={{-48,-92},{-28,-72}})));
    Modelica.Fluid.Sources.FixedBoundary heaVol(
      nPorts=1,
      redeclare package Medium = Medium)
     "Volume for heating load"
      annotation (Placement(transformation(extent={{118,74},{98,94}})));
    FixedResistances.PressureDrop res1(
      redeclare package Medium = Medium,
      m_flow_nominal=mCon_flow_nominal,
      dp_nominal=6000)
     "Flow resistance"
      annotation (Placement(transformation(extent={{64,74},{84,94}})));
    FixedResistances.PressureDrop res2(
      redeclare package Medium = Medium,
      m_flow_nominal=mEva_flow_nominal,
      dp_nominal=6000)
     "Flow resistance"
      annotation (Placement(transformation(extent={{10,-92},{-10,-72}})));
     Modelica.Blocks.Sources.TimeTable TLoaEnt(table=[0,327.92436; 60,327.92436;
        120,327.92385; 180,327.92341; 240,327.9229; 300,327.92243; 360,
        327.92205; 420,327.92164; 480,327.92121; 540,327.92082; 600,327.92052;
        660,327.92018; 720,327.91984; 780,327.91959; 840,327.91925; 900,
        327.91891; 960,327.91866; 1020,327.91841; 1080,327.91811; 1140,
        327.91779; 1200,327.91758; 1260,327.91731; 1320,327.91701; 1380,
        327.9168; 1440,327.9166; 1500,327.91632; 1560,327.91608; 1620,327.91581;
        1680,327.91555; 1740,327.91537; 1800,327.91508; 1860,327.91481; 1920,
        327.91467; 1980,327.91449; 2040,327.91417; 2100,327.914; 2160,327.91378;
        2220,327.91354; 2280,327.91328; 2340,327.9131; 2400,327.91292; 2460,
        327.91263; 2520,327.91242; 2580,327.9122; 2640,327.91198; 2700,
        327.91179; 2760,327.91155; 2820,327.91134; 2880,327.9111; 2940,
        327.91084; 3000,327.91061; 3060,327.91044; 3120,327.91025; 3180,
        327.90998; 3240,327.90978; 3300,327.90951; 3360,327.90931; 3420,
        327.90914; 3480,327.90893; 3540,327.90874; 3600,327.90842; 3660,
        327.90819; 3720,327.90802; 3780,327.9078; 3840,327.90753; 3900,
        327.90734; 3960,327.90712; 4020,327.90688; 4080,327.90666; 4140,
        327.90641; 4200,327.90623; 4260,327.90594; 4320,327.90576; 4380,
        327.90564; 4440,327.90536; 4500,327.9051; 4560,327.90481; 4620,
        327.90461; 4680,327.90443; 4740,327.90421; 4800,327.90392; 4860,
        327.90367; 4920,327.90352; 4980,327.90326; 5040,327.90298; 5100,
        327.90276; 5160,327.90254; 5220,327.90233; 5280,327.90208; 5340,
        327.90186; 5400,327.90166; 5460,327.9014; 5520,327.90112; 5580,
        327.90085; 5640,327.90066; 5700,327.90045; 5760,327.90016; 5820,
        327.89994; 5880,327.89975; 5940,327.89945; 6000,327.89918; 6060,
        327.89896; 6120,327.89874; 6180,327.89848; 6240,327.8982; 6300,
        327.89795; 6360,327.89777; 6420,327.89756; 6480,327.89727; 6540,
        327.89704; 6600,327.89676; 6660,327.89651; 6720,327.89629; 6780,
        327.89604; 6840,327.89582; 6900,327.89552; 6960,327.89531; 7020,
        327.89508; 7080,327.89478; 7140,327.89458; 7200,327.89432; 7260,
        327.89405; 7320,327.89384; 7380,327.89361; 7440,327.89335; 7500,
        327.89307; 7560,327.89283; 7620,327.89261; 7680,327.8924; 7740,
        327.89213; 7800,327.89189; 7860,327.89167; 7920,327.89137; 7980,
        327.89115; 8040,327.89095; 8100,327.89065; 8160,327.89037; 8220,
        327.8902; 8280,327.88997; 8340,327.88966; 8400,327.88938; 8460,
        327.88923; 8520,327.88899; 8580,327.88866; 8640,327.88848; 8700,
        327.88831; 8760,327.88804; 8820,327.88774; 8880,327.88748; 8940,
        327.88723; 9000,327.88702; 9060,327.88682; 9120,327.88659; 9180,
        327.88632; 9240,327.88607; 9300,327.88586; 9360,327.8856; 9420,
        327.88537; 9480,327.88516; 9540,327.88492; 9600,327.88471; 9660,
        327.88444; 9720,327.88423; 9780,327.88402; 9840,327.88372; 9900,
        327.8835; 9960,327.8833; 10020,327.88307; 10080,327.88281; 10140,
        327.88257; 10200,327.88241; 10260,327.88215; 10320,327.88185; 10380,
        327.88166; 10440,327.88142; 10500,327.8812; 10560,327.88098; 10620,
        327.88072; 10680,327.88057; 10740,327.88033; 10800,327.87999; 10860,
        327.87987; 10920,327.87969; 10980,327.87942; 11040,327.87917; 11100,
        327.8789; 11160,327.8787; 11220,327.87853; 11280,327.87827; 11340,
        327.87803; 11400,327.87785; 11460,327.87758; 11520,327.87742; 11580,
        327.87719; 11640,327.87694; 11700,327.87677; 11760,327.87655; 11820,
        327.87631; 11880,327.87615; 11940,327.87595; 12000,327.8757; 12060,
        327.87542; 12120,327.87519; 12180,327.87501; 12240,327.87481; 12300,
        327.87457; 12360,327.87435; 12420,327.87411; 12480,327.87386; 12540,
        327.87367; 12600,327.8735; 12660,327.87326; 12720,327.873; 12780,
        327.87289; 12840,327.87268; 12900,327.87243; 12960,327.8722; 13020,
        327.87192; 13080,327.87175; 13140,327.87159; 13200,327.87133; 13260,
        327.87108; 13320,327.87094; 13380,327.87074; 13440,327.87051; 13500,
        327.8703; 13560,327.87011; 13620,327.8699; 13680,327.86963; 13740,
        327.86946; 13800,327.86927; 13860,327.86905; 13920,327.86881; 13980,
        327.86861; 14040,327.86841; 14100,327.86819; 14160,327.868; 14220,
        327.86776; 14280,327.86761; 14340,327.8674; 14400,327.86718; 14460,
        327.86696; 14520,327.86671; 14580,327.86656; 14640,327.86635; 14700,
        327.86617; 14760,327.86594; 14820,327.86575; 14880,327.86562; 14940,
        327.86534; 15000,327.86508; 15060,327.86497; 15120,327.8647; 15180,
        327.86451; 15240,327.8644; 15300,327.86419; 15360,327.86405; 15420,
        327.86382; 15480,327.86354; 15540,327.86342; 15600,327.86325; 15660,
        327.86303; 15720,327.86282; 15780,327.86263; 15840,327.86242; 15900,
        327.86224; 15960,327.86202; 16020,327.86182; 16080,327.8617; 16140,
        327.86148; 16200,327.8613; 16260,327.86113; 16320,327.86094; 16380,
        327.86081; 16440,327.86061; 16500,327.86039; 16560,327.86025; 16620,
        327.86011; 16680,327.85994; 16740,327.85968; 16800,327.85955; 16860,
        327.85943; 16920,327.85915; 16980,327.85903; 17040,327.85891; 17100,
        327.85863; 17160,327.85844; 17220,327.85838; 17280,327.85816; 17340,
        327.85796; 17400,327.85785; 17460,327.85768; 17520,327.85753; 17580,
        327.85735; 17640,327.85723; 17700,327.85707; 17760,327.85686; 17820,
        327.85675; 17880,327.85659; 17940,327.85638; 18000,327.85631; 18060,
        327.85617; 18120,327.85596; 18180,327.85588; 18240,327.85569; 18300,
        327.85552; 18360,327.85537; 18420,327.85523; 18480,327.85511; 18540,
        327.855; 18600,327.85484; 18660,327.85459; 18720,327.85453; 18780,
        327.85442; 18840,327.85427; 18900,327.85414; 18960,327.85403; 19020,
        327.85386; 19080,327.8537; 19140,327.85363; 19200,327.8535; 19260,
        327.85338; 19320,327.85334; 19380,327.85319; 19440,327.85301; 19500,
        327.85294; 19560,327.85277; 19620,327.85268; 19680,327.8526; 19740,
        327.85247; 19800,327.85235; 19860,327.85225; 19920,327.85209; 19980,
        327.85197; 20040,327.8519; 20100,327.85177; 20160,327.85168; 20220,
        327.85165; 20280,327.8515; 20340,327.85131; 20400,327.85131; 20460,
        327.8512; 20520,327.85104; 20580,327.85103; 20640,327.85094; 20700,
        327.85081; 20760,327.85076; 20820,327.8506; 20880,327.85056; 20940,
        327.85046; 21000,327.85034; 21060,327.85032; 21120,327.85021; 21180,
        327.85011; 21240,327.85006; 21300,327.84997; 21360,327.84989; 21420,
        327.84982; 21480,327.84976; 21540,327.8497; 21600,327.84965; 21660,
        327.85007; 21720,327.85091; 21780,327.85171; 21840,327.85244; 21900,
        327.85305; 21960,327.85365; 22020,327.85425; 22080,327.85468; 22140,
        327.85507; 22200,327.85542; 22260,327.85578; 22320,327.85606; 22380,
        327.85627; 22440,327.85654; 22500,327.85678; 22560,327.85691; 22620,
        327.85709; 22680,327.85724; 22740,327.85733; 22800,327.85741; 22860,
        327.85753; 22920,327.85764; 22980,327.85769; 23040,327.85773; 23100,
        327.85777; 23160,327.85781; 23220,327.85784; 23280,327.85787; 23340,
        327.8579; 23400,327.85787; 23460,327.85786; 23520,327.85789; 23580,
        327.85791; 23640,327.85793; 23700,327.85791; 23760,327.85789; 23820,
        327.85791; 23880,327.85789; 23940,327.85787; 24000,327.8579; 24060,
        327.85788; 24120,327.85786; 24180,327.85788; 24240,327.85781; 24300,
        327.85775; 24360,327.85774; 24420,327.85774; 24480,327.85773; 24540,
        327.85768; 24600,327.85762; 24660,327.85763; 24720,327.85764; 24780,
        327.85759; 24840,327.85755; 24900,327.85756; 24960,327.85752; 25020,
        327.85749; 25080,327.85751; 25140,327.85743; 25200,327.8574; 25260,
        327.7923; 25320,327.69066; 25380,327.66386; 25440,327.6679; 25500,
        327.65678; 25560,327.6493; 25620,327.64498; 25680,327.64138; 25740,
        327.63829; 25800,327.6357; 25860,327.63346; 25920,327.63158; 25980,
        327.62999; 26040,327.62864; 26100,327.62757; 26160,327.62671; 26220,
        327.62593; 26280,327.62538; 26340,327.62507; 26400,327.62485; 26460,
        327.62465; 26520,327.62462; 26580,327.62464; 26640,327.62471; 26700,
        327.62481; 26760,327.62511; 26820,327.62548; 26880,327.62576; 26940,
        327.62607; 27000,327.62649; 27060,327.62693; 27120,327.62733; 27180,
        327.62789; 27240,327.62839; 27300,327.62893; 27360,327.62947; 27420,
        327.62997; 27480,327.63052; 27540,327.63112; 27600,327.63165; 27660,
        327.63219; 27720,327.63282; 27780,327.63339; 27840,327.6339; 27900,
        327.63457; 27960,327.63517; 28020,327.63572; 28080,327.63641; 28140,
        327.63699; 28200,327.63751; 28260,327.63812; 28320,327.63879; 28380,
        327.63929; 28440,327.63984; 28500,327.64054; 28560,327.64096; 28620,
        327.6415; 28680,327.64218; 28740,327.6427; 28800,327.64333; 28860,
        327.65931; 28920,327.68872; 28980,327.71548; 29040,327.73967; 29100,
        327.76166; 29160,327.78163; 29220,327.79964; 29280,327.81612; 29340,
        327.83111; 29400,327.84455; 29460,327.8568; 29520,327.86804; 29580,
        327.87823; 29640,327.88749; 29700,327.8959; 29760,327.90353; 29820,
        327.91055; 29880,327.91694; 29940,327.92283; 30000,327.92819; 30060,
        327.93309; 30120,327.93758; 30180,327.94176; 30240,327.94559; 30300,
        327.94904; 30360,327.95221; 30420,327.95525; 30480,327.95808; 30540,
        327.96054; 30600,327.96296; 30660,327.96517; 30720,327.96718; 30780,
        327.96913; 30840,327.97094; 30900,327.97266; 30960,327.97427; 31020,
        327.97572; 31080,327.97716; 31140,327.97851; 31200,327.97987; 31260,
        327.98109; 31320,327.98226; 31380,327.98344; 31440,327.98447; 31500,
        327.98544; 31560,327.98651; 31620,327.98747; 31680,327.98834; 31740,
        327.98931; 31800,327.99025; 31860,327.99103; 31920,327.9918; 31980,
        327.99268; 32040,327.99343; 32100,327.99416; 32160,327.99501; 32220,
        327.99578; 32280,327.99647; 32340,327.99724; 32400,327.99799; 32460,
        327.99866; 32520,327.99941; 32580,328.00008; 32640,328.00075; 32700,
        328.0014; 32760,328.00214; 32820,328.00281; 32880,328.00335; 32940,
        328.00403; 33000,328.00472; 33060,328.00539; 33120,328.00608; 33180,
        328.0067; 33240,328.00738; 33300,328.00807; 33360,328.0087; 33420,
        328.00932; 33480,328.00988; 33540,328.01054; 33600,328.01118; 33660,
        328.01183; 33720,328.0125; 33780,328.01304; 33840,328.01365; 33900,
        328.01426; 33960,328.0149; 34020,328.01553; 34080,328.0161; 34140,
        328.01676; 34200,328.01741; 34260,328.01801; 34320,328.0186; 34380,
        328.01928; 34440,328.0199; 34500,328.02046; 34560,328.02111; 34620,
        328.02169; 34680,328.02229; 34740,328.02288; 34800,328.0235; 34860,
        328.02413; 34920,328.02475; 34980,328.0254; 35040,328.02599; 35100,
        328.02658; 35160,328.02718; 35220,328.02781; 35280,328.02843; 35340,
        328.02906; 35400,328.02972; 35460,328.03037; 35520,328.03096; 35580,
        328.03149; 35640,328.03213; 35700,328.03276; 35760,328.03339; 35820,
        328.03403; 35880,328.03466; 35940,328.03526; 36000,328.03581; 36060,
        328.03645; 36120,328.0371; 36180,328.03774; 36240,328.03842; 36300,
        328.03902; 36360,328.03957; 36420,328.0402; 36480,328.04085; 36540,
        328.04145; 36600,328.04211; 36660,328.04281; 36720,328.04335; 36780,
        328.04397; 36840,328.04458; 36900,328.04518; 36960,328.0459; 37020,
        328.04651; 37080,328.04706; 37140,328.04778; 37200,328.04843; 37260,
        328.04902; 37320,328.04966; 37380,328.05029; 37440,328.05093; 37500,
        328.05155; 37560,328.05217; 37620,328.05278; 37680,328.05342; 37740,
        328.05409; 37800,328.0547; 37860,328.05538; 37920,328.05602; 37980,
        328.05663; 38040,328.05733; 38100,328.05791; 38160,328.05854; 38220,
        328.05925; 38280,328.05988; 38340,328.06051; 38400,328.06108; 38460,
        328.06173; 38520,328.06245; 38580,328.06307; 38640,328.06368; 38700,
        328.06434; 38760,328.06498; 38820,328.06561; 38880,328.06628; 38940,
        328.06689; 39000,328.06749; 39060,328.06823; 39120,328.0689; 39180,
        328.06955; 39240,328.0702; 39300,328.07079; 39360,328.07147; 39420,
        328.07208; 39480,328.07276; 39540,328.07336; 39600,328.07402; 39660,
        328.07471; 39720,328.07535; 39780,328.07596; 39840,328.07656; 39900,
        328.07723; 39960,328.07787; 40020,328.07847; 40080,328.07909; 40140,
        328.07972; 40200,328.0803; 40260,328.0809; 40320,328.08143; 40380,
        328.08202; 40440,328.08262; 40500,328.08316; 40560,328.0837; 40620,
        328.08431; 40680,328.08485; 40740,328.08535; 40800,328.08597; 40860,
        328.08652; 40920,328.08706; 40980,328.08766; 41040,328.08817; 41100,
        328.08876; 41160,328.08936; 41220,328.08986; 41280,328.09046; 41340,
        328.091; 41400,328.09154; 41460,328.09209; 41520,328.09262; 41580,
        328.09322; 41640,328.09372; 41700,328.09431; 41760,328.09489; 41820,
        328.09541; 41880,328.09602; 41940,328.09656; 42000,328.09705; 42060,
        328.09764; 42120,328.0982; 42180,328.09875; 42240,328.0993; 42300,
        328.09986; 42360,328.1004; 42420,328.10092; 42480,328.10148; 42540,
        328.10205; 42600,328.1026; 42660,328.10319; 42720,328.10378; 42780,
        328.10432; 42840,328.10484; 42900,328.1054; 42960,328.10601; 43020,
        328.10656; 43080,328.10711; 43140,328.10765; 43200,328.10824; 43260,
        286.58898; 43320,286.5886; 43380,286.58822; 43440,286.58784; 43500,
        286.58747; 43560,286.5871; 43620,286.58673; 43680,286.58636; 43740,
        286.58599; 43800,286.58562; 43860,286.58526; 43920,286.58489; 43980,
        286.58453; 44040,286.58417; 44100,286.58381; 44160,286.58345; 44220,
        286.58309; 44280,286.58273; 44340,286.58238; 44400,286.58202; 44460,
        286.58167; 44520,286.58132; 44580,286.58097; 44640,286.58062; 44700,
        286.58027; 44760,286.57992; 44820,286.57958; 44880,286.57923; 44940,
        286.57889; 45000,286.57855; 45060,286.5782; 45120,286.57786; 45180,
        286.57752; 45240,286.57719; 45300,286.57685; 45360,286.57651; 45420,
        286.57618; 45480,286.57584; 45540,286.57551; 45600,286.57518; 45660,
        286.57485; 45720,286.57452; 45780,286.57419; 45840,286.57386; 45900,
        286.57353; 45960,286.5732; 46020,286.57288; 46080,286.57255; 46140,
        286.57223; 46200,286.57191; 46260,286.57159; 46320,286.57127; 46380,
        286.57095; 46440,286.57063; 46500,286.57031; 46560,286.57; 46620,
        286.56968; 46680,286.56937; 46740,286.56905; 46800,286.56874; 46860,
        286.56843; 46920,286.56812; 46980,286.5678; 47040,286.5675; 47100,
        286.56719; 47160,286.56688; 47220,286.56657; 47280,286.56627; 47340,
        286.56596; 47400,286.56566; 47460,286.56536; 47520,286.56505; 47580,
        286.56475; 47640,286.56445; 47700,286.56415; 47760,286.56386; 47820,
        286.56356; 47880,286.56326; 47940,286.56297; 48000,286.56267; 48060,
        286.56238; 48120,286.56208; 48180,286.56179; 48240,286.5615; 48300,
        286.56121; 48360,286.56092; 48420,286.56063; 48480,286.56034; 48540,
        286.56006; 48600,286.55977; 48660,286.55948; 48720,286.5592; 48780,
        286.55891; 48840,286.55863; 48900,286.55835; 48960,286.55806; 49020,
        286.55778; 49080,286.5575; 49140,286.55722; 49200,286.55694; 49260,
        286.55666; 49320,286.55638; 49380,286.5561; 49440,286.55582; 49500,
        286.55555; 49560,286.55527; 49620,286.55499; 49680,286.55472; 49740,
        286.55444; 49800,286.55417; 49860,286.55389; 49920,286.55362; 49980,
        286.55334; 50040,286.55307; 50100,286.5528; 50160,286.55253; 50220,
        286.55226; 50280,286.55199; 50340,286.55172; 50400,286.55145; 50460,
        286.55118; 50520,286.55091; 50580,286.55065; 50640,286.55038; 50700,
        286.55011; 50760,286.54985; 50820,286.54958; 50880,286.54932; 50940,
        286.54905; 51000,286.54879; 51060,286.54853; 51120,286.54827; 51180,
        286.54801; 51240,286.54774; 51300,286.54748; 51360,286.54723; 51420,
        286.54697; 51480,286.54671; 51540,286.54645; 51600,286.54619; 51660,
        286.54594; 51720,286.54568; 51780,286.54543; 51840,286.54517; 51900,
        286.54492; 51960,286.54467; 52020,286.54441; 52080,286.54416; 52140,
        286.54391; 52200,286.54366; 52260,286.54341; 52320,286.54316; 52380,
        286.54291; 52440,286.54266; 52500,286.54241; 52560,286.54216; 52620,
        286.54192; 52680,286.54167; 52740,286.54143; 52800,286.54118; 52860,
        286.54094; 52920,286.54069; 52980,286.54045; 53040,286.54021; 53100,
        286.53996; 53160,286.53972; 53220,286.53948; 53280,286.53924; 53340,
        286.539; 53400,286.53876; 53460,286.53852; 53520,286.53828; 53580,
        286.53805; 53640,286.53781; 53700,286.53757; 53760,286.53733; 53820,
        286.5371; 53880,286.53686; 53940,286.53663; 54000,286.5364; 54060,
        286.53616; 54120,286.53593; 54180,286.5357; 54240,286.53546; 54300,
        286.53523; 54360,286.535; 54420,286.53477; 54480,286.53454; 54540,
        286.53431; 54600,286.53408; 54660,286.53385; 54720,286.53363; 54780,
        286.5334; 54840,286.53317; 54900,286.53295; 54960,286.53272; 55020,
        286.5325; 55080,286.53227; 55140,286.53205; 55200,286.53182; 55260,
        286.5316; 55320,286.53138; 55380,286.53115; 55440,286.53093; 55500,
        286.53071; 55560,286.53049; 55620,286.53027; 55680,286.53005; 55740,
        286.52983; 55800,286.52961; 55860,286.52939; 55920,286.52918; 55980,
        286.52896; 56040,286.52874; 56100,286.52853; 56160,286.52831; 56220,
        286.52809; 56280,286.52788; 56340,286.52766; 56400,286.52745; 56460,
        286.52724; 56520,286.52702; 56580,286.52681; 56640,286.5266; 56700,
        286.52639; 56760,286.52618; 56820,286.52596; 56880,286.52575; 56940,
        286.52554; 57000,286.52533; 57060,286.52513; 57120,286.52492; 57180,
        286.52471; 57240,286.5245; 57300,286.52429; 57360,286.52409; 57420,
        286.52388; 57480,286.52367; 57540,286.52347; 57600,286.52326; 57660,
        286.52306; 57720,286.52285; 57780,286.52265; 57840,286.52245; 57900,
        286.52224; 57960,286.52204; 58020,286.52184; 58080,286.52164; 58140,
        286.52144; 58200,286.52124; 58260,286.52104; 58320,286.52084; 58380,
        286.52064; 58440,286.52044; 58500,286.52024; 58560,286.52004; 58620,
        286.51984; 58680,286.51964; 58740,286.51945; 58800,286.51925; 58860,
        286.51905; 58920,286.51886; 58980,286.51866; 59040,286.51847; 59100,
        286.51827; 59160,286.51808; 59220,286.51788; 59280,286.51769; 59340,
        286.5175; 59400,286.5173; 59460,286.51711; 59520,286.51692; 59580,
        286.51673; 59640,286.51654; 59700,286.51634; 59760,286.51615; 59820,
        286.51596; 59880,286.51577; 59940,286.51558; 60000,286.5154; 60060,
        286.51521; 60120,286.51502; 60180,286.51483; 60240,286.51464; 60300,
        286.51446; 60360,286.51427; 60420,286.51408; 60480,286.5139; 60540,
        286.51371; 60600,286.51353; 60660,286.51334; 60720,286.51316; 60780,
        286.51297; 60840,286.51279; 60900,286.5126; 60960,286.51242; 61020,
        286.51224; 61080,286.51206; 61140,286.51187; 61200,286.51169; 61260,
        286.51151; 61320,286.51133; 61380,286.51115; 61440,286.51097; 61500,
        286.51079; 61560,286.51061; 61620,286.51043; 61680,286.51025; 61740,
        286.51007; 61800,286.50989; 61860,286.50971; 61920,286.50954; 61980,
        286.50936; 62040,286.50918; 62100,286.509; 62160,286.50883; 62220,
        286.50865; 62280,286.50848; 62340,286.5083; 62400,286.50813; 62460,
        286.50795; 62520,286.50778; 62580,286.5076; 62640,286.50743; 62700,
        286.50726; 62760,286.50708; 62820,286.50691; 62880,286.50674; 62940,
        286.50657; 63000,286.50639; 63060,286.50622; 63120,286.50605; 63180,
        286.50588; 63240,286.50571; 63300,286.50554; 63360,286.50537; 63420,
        286.5052; 63480,286.50503; 63540,286.50486; 63600,286.50469; 63660,
        286.50453; 63720,286.50436; 63780,286.50419; 63840,286.50402; 63900,
        286.50386; 63960,286.50369; 64020,286.50352; 64080,286.50336; 64140,
        286.50319; 64200,286.50302; 64260,286.50286; 64320,286.50269; 64380,
        286.50253; 64440,286.50237; 64500,286.5022; 64560,286.50204; 64620,
        286.50187; 64680,286.50171; 64740,286.50155; 64800,286.50139; 64860,
        286.50122; 64920,286.50106; 64980,286.5009; 65040,286.50074; 65100,
        286.50058; 65160,286.50042; 65220,286.50026; 65280,286.50009; 65340,
        286.49994; 65400,286.49978; 65460,286.49962; 65520,286.49946; 65580,
        286.4993; 65640,286.49914; 65700,286.49898; 65760,286.49882; 65820,
        286.49867; 65880,286.49851; 65940,286.49835; 66000,286.4982; 66060,
        286.49804; 66120,286.49788; 66180,286.49773; 66240,286.49757; 66300,
        286.49742; 66360,286.49726; 66420,286.49711; 66480,286.49695; 66540,
        286.4968; 66600,286.49664; 66660,286.49649; 66720,286.49634; 66780,
        286.49618; 66840,286.49603; 66900,286.49588; 66960,286.49573; 67020,
        286.49557; 67080,286.49542; 67140,286.49527; 67200,286.49512; 67260,
        286.49497; 67320,286.49482; 67380,286.49467; 67440,286.49452; 67500,
        286.49437; 67560,286.49422; 67620,286.49407; 67680,286.49392; 67740,
        286.49377; 67800,286.49362; 67860,286.49347; 67920,286.49332; 67980,
        286.49318; 68040,286.49303; 68100,286.49288; 68160,286.49273; 68220,
        286.49259; 68280,286.49244; 68340,286.49229; 68400,286.49215; 68460,
        286.49192; 68520,286.49129; 68580,286.48987; 68640,286.48744; 68700,
        286.48404; 68760,286.47986; 68820,286.47513; 68880,286.47005; 68940,
        286.4648; 69000,286.4595; 69060,286.45429; 69120,286.44923; 69180,
        286.44441; 69240,286.43988; 69300,286.43567; 69360,286.43181; 69420,
        286.42833; 69480,286.42523; 69540,286.42251; 69600,286.42018; 69660,
        286.41822; 69720,286.41663; 69780,286.4154; 69840,286.4145; 69900,
        286.41393; 69960,286.41367; 70020,286.4137; 70080,286.414; 70140,
        286.41457; 70200,286.41538; 70260,286.41642; 70320,286.41767; 70380,
        286.41913; 70440,286.42077; 70500,286.42259; 70560,286.42456; 70620,
        286.42667; 70680,286.42892; 70740,286.43128; 70800,286.43374; 70860,
        286.4363; 70920,286.43894; 70980,286.44165; 71040,286.44442; 71100,
        286.44725; 71160,286.45012; 71220,286.45302; 71280,286.45595; 71340,
        286.45891; 71400,286.46188; 71460,286.46486; 71520,286.46784; 71580,
        286.47082; 71640,286.4738; 71700,286.47677; 71760,286.47973; 71820,
        286.48268; 71880,286.48561; 71940,286.48851; 72000,286.4914; 72060,
        286.49426; 72120,286.49709; 72180,286.49988; 72240,286.50262; 72300,
        286.50526; 72360,286.50779; 72420,286.51018; 72480,286.51242; 72540,
        286.51452; 72600,286.51647; 72660,286.5183; 72720,286.52001; 72780,
        286.52163; 72840,286.52316; 72900,286.52463; 72960,286.52605; 73020,
        286.52743; 73080,286.5288; 73140,286.53015; 73200,286.53151; 73260,
        286.53288; 73320,286.53427; 73380,286.53568; 73440,286.53713; 73500,
        286.53861; 73560,286.54013; 73620,286.54169; 73680,286.5433; 73740,
        286.54495; 73800,286.54664; 73860,286.54838; 73920,286.55016; 73980,
        286.55198; 74040,286.55385; 74100,286.55576; 74160,286.5577; 74220,
        286.55968; 74280,286.56169; 74340,286.56374; 74400,286.56581; 74460,
        286.56792; 74520,286.57004; 74580,286.57219; 74640,286.57436; 74700,
        286.57655; 74760,286.57875; 74820,286.58097; 74880,286.58319; 74940,
        286.58543; 75000,286.58767; 75060,286.58991; 75120,286.59216; 75180,
        286.59441; 75240,286.59666; 75300,286.5989; 75360,286.60115; 75420,
        286.60338; 75480,286.60561; 75540,286.60783; 75600,286.61005; 75660,
        286.61225; 75720,286.61445; 75780,286.61664; 75840,286.61882; 75900,
        286.62098; 75960,286.62312; 76020,286.62525; 76080,286.62737; 76140,
        286.62947; 76200,286.63155; 76260,286.63362; 76320,286.63567; 76380,
        286.6377; 76440,286.63972; 76500,286.64172; 76560,286.64371; 76620,
        286.64568; 76680,286.64763; 76740,286.64957; 76800,286.65149; 76860,
        286.65339; 76920,286.65528; 76980,286.65715; 77040,286.65901; 77100,
        286.66085; 77160,286.66268; 77220,286.66449; 77280,286.66629; 77340,
        286.66807; 77400,286.66983; 77460,286.67158; 77520,286.67332; 77580,
        286.67504; 77640,286.67675; 77700,286.67844; 77760,286.68012; 77820,
        286.68179; 77880,286.68344; 77940,286.68508; 78000,286.6867; 78060,
        286.68831; 78120,286.68991; 78180,286.69149; 78240,286.69307; 78300,
        286.69462; 78360,286.69617; 78420,286.6977; 78480,286.69922; 78540,
        286.70073; 78600,286.70223; 78660,286.70371; 78720,286.70518; 78780,
        286.70664; 78840,286.70809; 78900,286.70953; 78960,286.71095; 79020,
        286.71237; 79080,286.71377; 79140,286.71516; 79200,286.71655; 79260,
        286.71792; 79320,286.71928; 79380,286.72063; 79440,286.72197; 79500,
        286.7233; 79560,286.72462; 79620,286.72593; 79680,286.72724; 79740,
        286.72853; 79800,286.72982; 79860,286.7311; 79920,286.73237; 79980,
        286.73363; 80040,286.73489; 80100,286.73614; 80160,286.73738; 80220,
        286.73861; 80280,286.73984; 80340,286.74106; 80400,286.74227; 80460,
        286.74348; 80520,286.74468; 80580,286.74588; 80640,286.74706; 80700,
        286.74824; 80760,286.74942; 80820,286.75058; 80880,286.75175; 80940,
        286.7529; 81000,286.75405; 81060,286.75519; 81120,286.75633; 81180,
        286.75746; 81240,286.75858; 81300,286.7597; 81360,286.76081; 81420,
        286.76191; 81480,286.76301; 81540,286.7641; 81600,286.76519; 81660,
        286.76627; 81720,286.76734; 81780,286.76841; 81840,286.76948; 81900,
        286.77053; 81960,286.77159; 82020,286.77263; 82080,286.77367; 82140,
        286.77471; 82200,286.77574; 82260,286.77676; 82320,286.77778; 82380,
        286.77879; 82440,286.7798; 82500,286.7808; 82560,286.7818; 82620,
        286.78279; 82680,286.78378; 82740,286.78476; 82800,286.78573; 82860,
        286.7867; 82920,286.78767; 82980,286.78863; 83040,286.78959; 83100,
        286.79054; 83160,286.79149; 83220,286.79243; 83280,286.79337; 83340,
        286.7943; 83400,286.79523; 83460,286.79615; 83520,286.79707; 83580,
        286.79799; 83640,286.7989; 83700,286.7998; 83760,286.80071; 83820,
        286.80161; 83880,286.8025; 83940,286.80339; 84000,286.80428; 84060,
        286.80516; 84120,286.80604; 84180,286.80691; 84240,286.80778; 84300,
        286.80865; 84360,286.80951; 84420,286.81037; 84480,286.81123; 84540,
        286.81208; 84600,286.81293; 84660,286.81378; 84720,286.81462; 84780,
        286.81546; 84840,286.81629; 84900,286.81712; 84960,286.81795; 85020,
        286.81878; 85080,286.8196; 85140,286.82042; 85200,286.82123; 85260,
        286.82204; 85320,286.82285; 85380,286.82365; 85440,286.82445; 85500,
        286.82525; 85560,286.82605; 85620,286.82684; 85680,286.82763; 85740,
        286.82841; 85800,286.82919; 85860,286.82997; 85920,286.83075; 85980,
        286.83152; 86040,286.83229; 86100,286.83305; 86160,286.83382; 86220,
        286.83458; 86280,286.83533; 86340,286.83609; 86400,286.83684],
          offset=0) "EnergyPlus: entering  water temperature at the load side"
         annotation (Placement(transformation(extent={{-110,68},{-90,88}})));
      Modelica.Blocks.Sources.TimeTable TSouEnt(
    table=[0,286.104; 60,286.104; 120,286.104; 180,286.104; 240,286.104; 300,
        286.104; 360,286.104; 420,286.104; 480,286.104; 540,286.104; 600,
        286.104; 660,286.104; 720,286.104; 780,286.104; 840,286.104; 900,
        286.104; 960,286.104; 1020,286.104; 1080,286.104; 1140,286.104; 1200,
        286.104; 1260,286.104; 1320,286.104; 1380,286.104; 1440,286.104; 1500,
        286.104; 1560,286.104; 1620,286.104; 1680,286.104; 1740,286.104; 1800,
        286.104; 1860,286.104; 1920,286.104; 1980,286.104; 2040,286.104; 2100,
        286.104; 2160,286.104; 2220,286.104; 2280,286.104; 2340,286.104; 2400,
        286.104; 2460,286.104; 2520,286.104; 2580,286.104; 2640,286.104; 2700,
        286.104; 2760,286.104; 2820,286.104; 2880,286.104; 2940,286.104; 3000,
        286.104; 3060,286.104; 3120,286.104; 3180,286.103; 3240,286.103; 3300,
        286.103; 3360,286.103; 3420,286.103; 3480,286.103; 3540,286.103; 3600,
        286.103; 3660,286.103; 3720,286.103; 3780,286.103; 3840,286.103; 3900,
        286.103; 3960,286.103; 4020,286.103; 4080,286.103; 4140,286.103; 4200,
        286.103; 4260,286.103; 4320,286.103; 4380,286.103; 4440,286.103; 4500,
        286.103; 4560,286.103; 4620,286.103; 4680,286.103; 4740,286.103; 4800,
        286.103; 4860,286.103; 4920,286.103; 4980,286.103; 5040,286.103; 5100,
        286.102; 5160,286.102; 5220,286.102; 5280,286.102; 5340,286.102; 5400,
        286.102; 5460,286.102; 5520,286.102; 5580,286.102; 5640,286.102; 5700,
        286.102; 5760,286.102; 5820,286.102; 5880,286.102; 5940,286.102; 6000,
        286.102; 6060,286.102; 6120,286.102; 6180,286.102; 6240,286.102; 6300,
        286.102; 6360,286.102; 6420,286.102; 6480,286.102; 6540,286.102; 6600,
        286.102; 6660,286.102; 6720,286.102; 6780,286.101; 6840,286.101; 6900,
        286.101; 6960,286.101; 7020,286.101; 7080,286.101; 7140,286.101; 7200,
        286.101; 7260,286.101; 7320,286.101; 7380,286.101; 7440,286.101; 7500,
        286.101; 7560,286.101; 7620,286.101; 7680,286.101; 7740,286.101; 7800,
        286.101; 7860,286.101; 7920,286.101; 7980,286.101; 8040,286.101; 8100,
        286.101; 8160,286.101; 8220,286.101; 8280,286.1; 8340,286.1; 8400,286.1;
        8460,286.1; 8520,286.1; 8580,286.1; 8640,286.1; 8700,286.1; 8760,286.1;
        8820,286.1; 8880,286.1; 8940,286.1; 9000,286.1; 9060,286.1; 9120,286.1;
        9180,286.1; 9240,286.1; 9300,286.1; 9360,286.1; 9420,286.1; 9480,286.1;
        9540,286.1; 9600,286.099; 9660,286.099; 9720,286.099; 9780,286.099;
        9840,286.099; 9900,286.099; 9960,286.099; 10020,286.099; 10080,286.099;
        10140,286.099; 10200,286.099; 10260,286.099; 10320,286.099; 10380,
        286.099; 10440,286.099; 10500,286.099; 10560,286.099; 10620,286.099;
        10680,286.099; 10740,286.099; 10800,286.098; 10860,286.098; 10920,
        286.098; 10980,286.098; 11040,286.098; 11100,286.098; 11160,286.098;
        11220,286.098; 11280,286.098; 11340,286.098; 11400,286.098; 11460,
        286.098; 11520,286.098; 11580,286.098; 11640,286.098; 11700,286.098;
        11760,286.098; 11820,286.098; 11880,286.097; 11940,286.097; 12000,
        286.097; 12060,286.097; 12120,286.097; 12180,286.097; 12240,286.097;
        12300,286.097; 12360,286.097; 12420,286.097; 12480,286.097; 12540,
        286.097; 12600,286.097; 12660,286.097; 12720,286.097; 12780,286.097;
        12840,286.097; 12900,286.096; 12960,286.096; 13020,286.096; 13080,
        286.096; 13140,286.096; 13200,286.096; 13260,286.096; 13320,286.096;
        13380,286.096; 13440,286.096; 13500,286.096; 13560,286.096; 13620,
        286.096; 13680,286.096; 13740,286.096; 13800,286.096; 13860,286.095;
        13920,286.095; 13980,286.095; 14040,286.095; 14100,286.095; 14160,
        286.095; 14220,286.095; 14280,286.095; 14340,286.095; 14400,286.095;
        14460,286.095; 14520,286.095; 14580,286.095; 14640,286.095; 14700,
        286.095; 14760,286.095; 14820,286.094; 14880,286.094; 14940,286.094;
        15000,286.094; 15060,286.094; 15120,286.094; 15180,286.094; 15240,
        286.094; 15300,286.094; 15360,286.094; 15420,286.094; 15480,286.094;
        15540,286.094; 15600,286.094; 15660,286.094; 15720,286.094; 15780,
        286.093; 15840,286.093; 15900,286.093; 15960,286.093; 16020,286.093;
        16080,286.093; 16140,286.093; 16200,286.093; 16260,286.093; 16320,
        286.093; 16380,286.093; 16440,286.093; 16500,286.093; 16560,286.093;
        16620,286.093; 16680,286.092; 16740,286.092; 16800,286.092; 16860,
        286.092; 16920,286.092; 16980,286.092; 17040,286.092; 17100,286.092;
        17160,286.092; 17220,286.092; 17280,286.092; 17340,286.092; 17400,
        286.092; 17460,286.092; 17520,286.092; 17580,286.091; 17640,286.091;
        17700,286.091; 17760,286.091; 17820,286.091; 17880,286.091; 17940,
        286.091; 18000,286.091; 18060,286.091; 18120,286.091; 18180,286.091;
        18240,286.091; 18300,286.091; 18360,286.091; 18420,286.09; 18480,286.09;
        18540,286.09; 18600,286.09; 18660,286.09; 18720,286.09; 18780,286.09;
        18840,286.09; 18900,286.09; 18960,286.09; 19020,286.09; 19080,286.09;
        19140,286.09; 19200,286.09; 19260,286.089; 19320,286.089; 19380,286.089;
        19440,286.089; 19500,286.089; 19560,286.089; 19620,286.089; 19680,
        286.089; 19740,286.089; 19800,286.089; 19860,286.089; 19920,286.089;
        19980,286.089; 20040,286.089; 20100,286.088; 20160,286.088; 20220,
        286.088; 20280,286.088; 20340,286.088; 20400,286.088; 20460,286.088;
        20520,286.088; 20580,286.088; 20640,286.088; 20700,286.088; 20760,
        286.088; 20820,286.088; 20880,286.088; 20940,286.087; 21000,286.087;
        21060,286.087; 21120,286.087; 21180,286.087; 21240,286.087; 21300,
        286.087; 21360,286.087; 21420,286.087; 21480,286.087; 21540,286.087;
        21600,286.087; 21660,286.087; 21720,286.087; 21780,286.086; 21840,
        286.086; 21900,286.086; 21960,286.086; 22020,286.086; 22080,286.086;
        22140,286.086; 22200,286.086; 22260,286.086; 22320,286.086; 22380,
        286.085; 22440,286.085; 22500,286.085; 22560,286.085; 22620,286.085;
        22680,286.085; 22740,286.085; 22800,286.085; 22860,286.085; 22920,
        286.085; 22980,286.084; 23040,286.084; 23100,286.084; 23160,286.084;
        23220,286.084; 23280,286.084; 23340,286.084; 23400,286.084; 23460,
        286.084; 23520,286.084; 23580,286.084; 23640,286.084; 23700,286.084;
        23760,286.084; 23820,286.084; 23880,286.083; 23940,286.083; 24000,
        286.083; 24060,286.083; 24120,286.083; 24180,286.083; 24240,286.083;
        24300,286.083; 24360,286.083; 24420,286.083; 24480,286.083; 24540,
        286.083; 24600,286.083; 24660,286.083; 24720,286.083; 24780,286.083;
        24840,286.083; 24900,286.083; 24960,286.083; 25020,286.083; 25080,
        286.083; 25140,286.083; 25200,286.083; 25260,286.083; 25320,286.083;
        25380,286.084; 25440,286.085; 25500,286.086; 25560,286.087; 25620,
        286.089; 25680,286.09; 25740,286.091; 25800,286.093; 25860,286.094;
        25920,286.095; 25980,286.096; 26040,286.097; 26100,286.097; 26160,
        286.098; 26220,286.098; 26280,286.099; 26340,286.099; 26400,286.099;
        26460,286.099; 26520,286.099; 26580,286.099; 26640,286.099; 26700,
        286.099; 26760,286.098; 26820,286.098; 26880,286.098; 26940,286.097;
        27000,286.097; 27060,286.096; 27120,286.095; 27180,286.095; 27240,
        286.094; 27300,286.093; 27360,286.093; 27420,286.092; 27480,286.091;
        27540,286.09; 27600,286.09; 27660,286.089; 27720,286.088; 27780,286.087;
        27840,286.087; 27900,286.086; 27960,286.085; 28020,286.084; 28080,
        286.083; 28140,286.083; 28200,286.082; 28260,286.081; 28320,286.08;
        28380,286.08; 28440,286.079; 28500,286.078; 28560,286.077; 28620,
        286.077; 28680,286.076; 28740,286.075; 28800,286.075; 28860,286.074;
        28920,286.073; 28980,286.072; 29040,286.071; 29100,286.07; 29160,
        286.069; 29220,286.067; 29280,286.066; 29340,286.064; 29400,286.062;
        29460,286.061; 29520,286.059; 29580,286.057; 29640,286.055; 29700,
        286.054; 29760,286.052; 29820,286.051; 29880,286.049; 29940,286.048;
        30000,286.046; 30060,286.045; 30120,286.044; 30180,286.043; 30240,
        286.042; 30300,286.041; 30360,286.04; 30420,286.04; 30480,286.039;
        30540,286.039; 30600,286.038; 30660,286.038; 30720,286.038; 30780,
        286.037; 30840,286.037; 30900,286.037; 30960,286.037; 31020,286.037;
        31080,286.037; 31140,286.038; 31200,286.038; 31260,286.038; 31320,
        286.038; 31380,286.039; 31440,286.039; 31500,286.039; 31560,286.04;
        31620,286.04; 31680,286.041; 31740,286.041; 31800,286.042; 31860,
        286.042; 31920,286.043; 31980,286.043; 32040,286.044; 32100,286.044;
        32160,286.045; 32220,286.045; 32280,286.046; 32340,286.046; 32400,
        286.047; 32460,286.047; 32520,286.048; 32580,286.048; 32640,286.049;
        32700,286.05; 32760,286.05; 32820,286.051; 32880,286.051; 32940,286.052;
        33000,286.052; 33060,286.053; 33120,286.053; 33180,286.054; 33240,
        286.054; 33300,286.055; 33360,286.055; 33420,286.056; 33480,286.056;
        33540,286.057; 33600,286.057; 33660,286.058; 33720,286.058; 33780,
        286.059; 33840,286.059; 33900,286.059; 33960,286.06; 34020,286.06;
        34080,286.061; 34140,286.061; 34200,286.062; 34260,286.062; 34320,
        286.063; 34380,286.063; 34440,286.063; 34500,286.064; 34560,286.064;
        34620,286.065; 34680,286.065; 34740,286.066; 34800,286.066; 34860,
        286.066; 34920,286.067; 34980,286.067; 35040,286.068; 35100,286.068;
        35160,286.068; 35220,286.069; 35280,286.069; 35340,286.07; 35400,286.07;
        35460,286.07; 35520,286.071; 35580,286.071; 35640,286.071; 35700,
        286.072; 35760,286.072; 35820,286.072; 35880,286.073; 35940,286.073;
        36000,286.074; 36060,286.074; 36120,286.074; 36180,286.075; 36240,
        286.075; 36300,286.075; 36360,286.076; 36420,286.076; 36480,286.076;
        36540,286.077; 36600,286.077; 36660,286.077; 36720,286.078; 36780,
        286.078; 36840,286.078; 36900,286.078; 36960,286.079; 37020,286.079;
        37080,286.079; 37140,286.08; 37200,286.08; 37260,286.08; 37320,286.081;
        37380,286.081; 37440,286.081; 37500,286.081; 37560,286.082; 37620,
        286.082; 37680,286.082; 37740,286.083; 37800,286.083; 37860,286.083;
        37920,286.084; 37980,286.084; 38040,286.084; 38100,286.084; 38160,
        286.085; 38220,286.085; 38280,286.085; 38340,286.085; 38400,286.086;
        38460,286.086; 38520,286.086; 38580,286.087; 38640,286.087; 38700,
        286.087; 38760,286.087; 38820,286.088; 38880,286.088; 38940,286.088;
        39000,286.088; 39060,286.089; 39120,286.089; 39180,286.089; 39240,
        286.089; 39300,286.09; 39360,286.09; 39420,286.09; 39480,286.09; 39540,
        286.091; 39600,286.091; 39660,286.091; 39720,286.091; 39780,286.092;
        39840,286.092; 39900,286.092; 39960,286.092; 40020,286.093; 40080,
        286.093; 40140,286.093; 40200,286.093; 40260,286.094; 40320,286.094;
        40380,286.094; 40440,286.094; 40500,286.095; 40560,286.095; 40620,
        286.095; 40680,286.095; 40740,286.096; 40800,286.096; 40860,286.096;
        40920,286.096; 40980,286.097; 41040,286.097; 41100,286.097; 41160,
        286.097; 41220,286.098; 41280,286.098; 41340,286.098; 41400,286.098;
        41460,286.099; 41520,286.099; 41580,286.099; 41640,286.099; 41700,286.1;
        41760,286.1; 41820,286.1; 41880,286.101; 41940,286.101; 42000,286.101;
        42060,286.101; 42120,286.102; 42180,286.102; 42240,286.102; 42300,
        286.102; 42360,286.103; 42420,286.103; 42480,286.103; 42540,286.103;
        42600,286.104; 42660,286.104; 42720,286.104; 42780,286.104; 42840,
        286.104; 42900,286.105; 42960,286.105; 43020,286.105; 43080,286.105;
        43140,286.106; 43200,286.106; 43260,279.822; 43320,279.822; 43380,
        279.822; 43440,279.822; 43500,279.822; 43560,279.822; 43620,279.822;
        43680,279.822; 43740,279.822; 43800,279.822; 43860,279.822; 43920,
        279.822; 43980,279.822; 44040,279.822; 44100,279.822; 44160,279.822;
        44220,279.822; 44280,279.822; 44340,279.822; 44400,279.822; 44460,
        279.822; 44520,279.822; 44580,279.822; 44640,279.822; 44700,279.822;
        44760,279.822; 44820,279.822; 44880,279.822; 44940,279.822; 45000,
        279.822; 45060,279.822; 45120,279.822; 45180,279.822; 45240,279.822;
        45300,279.822; 45360,279.822; 45420,279.822; 45480,279.822; 45540,
        279.822; 45600,279.822; 45660,279.822; 45720,279.822; 45780,279.822;
        45840,279.822; 45900,279.822; 45960,279.822; 46020,279.822; 46080,
        279.822; 46140,279.822; 46200,279.822; 46260,279.822; 46320,279.822;
        46380,279.822; 46440,279.822; 46500,279.822; 46560,279.822; 46620,
        279.822; 46680,279.822; 46740,279.822; 46800,279.822; 46860,279.822;
        46920,279.822; 46980,279.822; 47040,279.822; 47100,279.822; 47160,
        279.822; 47220,279.822; 47280,279.822; 47340,279.822; 47400,279.822;
        47460,279.822; 47520,279.822; 47580,279.822; 47640,279.822; 47700,
        279.822; 47760,279.822; 47820,279.822; 47880,279.822; 47940,279.822;
        48000,279.822; 48060,279.822; 48120,279.822; 48180,279.822; 48240,
        279.822; 48300,279.822; 48360,279.822; 48420,279.822; 48480,279.822;
        48540,279.822; 48600,279.822; 48660,279.822; 48720,279.822; 48780,
        279.822; 48840,279.822; 48900,279.822; 48960,279.822; 49020,279.822;
        49080,279.822; 49140,279.822; 49200,279.822; 49260,279.822; 49320,
        279.822; 49380,279.822; 49440,279.822; 49500,279.822; 49560,279.822;
        49620,279.822; 49680,279.822; 49740,279.822; 49800,279.822; 49860,
        279.822; 49920,279.822; 49980,279.822; 50040,279.822; 50100,279.822;
        50160,279.822; 50220,279.822; 50280,279.822; 50340,279.822; 50400,
        279.822; 50460,279.822; 50520,279.822; 50580,279.822; 50640,279.822;
        50700,279.822; 50760,279.822; 50820,279.822; 50880,279.822; 50940,
        279.822; 51000,279.822; 51060,279.822; 51120,279.822; 51180,279.822;
        51240,279.822; 51300,279.822; 51360,279.822; 51420,279.822; 51480,
        279.822; 51540,279.822; 51600,279.822; 51660,279.822; 51720,279.822;
        51780,279.822; 51840,279.822; 51900,279.822; 51960,279.822; 52020,
        279.822; 52080,279.822; 52140,279.822; 52200,279.822; 52260,279.822;
        52320,279.822; 52380,279.822; 52440,279.822; 52500,279.822; 52560,
        279.822; 52620,279.822; 52680,279.822; 52740,279.822; 52800,279.822;
        52860,279.822; 52920,279.822; 52980,279.822; 53040,279.822; 53100,
        279.822; 53160,279.822; 53220,279.822; 53280,279.822; 53340,279.822;
        53400,279.822; 53460,279.822; 53520,279.822; 53580,279.822; 53640,
        279.822; 53700,279.822; 53760,279.822; 53820,279.822; 53880,279.822;
        53940,279.822; 54000,279.822; 54060,279.822; 54120,279.822; 54180,
        279.822; 54240,279.822; 54300,279.822; 54360,279.822; 54420,279.822;
        54480,279.822; 54540,279.822; 54600,279.822; 54660,279.822; 54720,
        279.822; 54780,279.822; 54840,279.822; 54900,279.822; 54960,279.822;
        55020,279.822; 55080,279.822; 55140,279.822; 55200,279.822; 55260,
        279.822; 55320,279.822; 55380,279.822; 55440,279.822; 55500,279.822;
        55560,279.822; 55620,279.822; 55680,279.822; 55740,279.822; 55800,
        279.822; 55860,279.822; 55920,279.822; 55980,279.822; 56040,279.822;
        56100,279.822; 56160,279.822; 56220,279.822; 56280,279.822; 56340,
        279.822; 56400,279.822; 56460,279.822; 56520,279.822; 56580,279.822;
        56640,279.822; 56700,279.822; 56760,279.822; 56820,279.822; 56880,
        279.822; 56940,279.822; 57000,279.822; 57060,279.822; 57120,279.822;
        57180,279.822; 57240,279.822; 57300,279.822; 57360,279.822; 57420,
        279.822; 57480,279.822; 57540,279.822; 57600,279.822; 57660,279.822;
        57720,279.822; 57780,279.822; 57840,279.822; 57900,279.822; 57960,
        279.822; 58020,279.822; 58080,279.822; 58140,279.822; 58200,279.822;
        58260,279.822; 58320,279.822; 58380,279.822; 58440,279.822; 58500,
        279.822; 58560,279.822; 58620,279.822; 58680,279.822; 58740,279.822;
        58800,279.822; 58860,279.822; 58920,279.822; 58980,279.822; 59040,
        279.822; 59100,279.822; 59160,279.822; 59220,279.822; 59280,279.822;
        59340,279.822; 59400,279.822; 59460,279.822; 59520,279.822; 59580,
        279.822; 59640,279.822; 59700,279.822; 59760,279.822; 59820,279.822;
        59880,279.822; 59940,279.822; 60000,279.822; 60060,279.822; 60120,
        279.822; 60180,279.822; 60240,279.822; 60300,279.822; 60360,279.822;
        60420,279.822; 60480,279.822; 60540,279.822; 60600,279.822; 60660,
        279.822; 60720,279.822; 60780,279.822; 60840,279.822; 60900,279.822;
        60960,279.822; 61020,279.822; 61080,279.822; 61140,279.822; 61200,
        279.822; 61260,279.822; 61320,279.822; 61380,279.822; 61440,279.822;
        61500,279.822; 61560,279.822; 61620,279.822; 61680,279.822; 61740,
        279.822; 61800,279.822; 61860,279.822; 61920,279.822; 61980,279.822;
        62040,279.822; 62100,279.822; 62160,279.822; 62220,279.822; 62280,
        279.822; 62340,279.822; 62400,279.822; 62460,279.822; 62520,279.822;
        62580,279.822; 62640,279.822; 62700,279.822; 62760,279.822; 62820,
        279.822; 62880,279.822; 62940,279.822; 63000,279.822; 63060,279.822;
        63120,279.822; 63180,279.822; 63240,279.822; 63300,279.822; 63360,
        279.822; 63420,279.822; 63480,279.822; 63540,279.822; 63600,279.822;
        63660,279.822; 63720,279.822; 63780,279.822; 63840,279.822; 63900,
        279.822; 63960,279.822; 64020,279.822; 64080,279.822; 64140,279.822;
        64200,279.822; 64260,279.822; 64320,279.822; 64380,279.822; 64440,
        279.822; 64500,279.822; 64560,279.822; 64620,279.822; 64680,279.822;
        64740,279.822; 64800,279.822; 64860,279.822; 64920,279.822; 64980,
        279.822; 65040,279.822; 65100,279.822; 65160,279.822; 65220,279.822;
        65280,279.822; 65340,279.822; 65400,279.822; 65460,279.822; 65520,
        279.822; 65580,279.822; 65640,279.822; 65700,279.822; 65760,279.822;
        65820,279.822; 65880,279.822; 65940,279.822; 66000,279.822; 66060,
        279.822; 66120,279.822; 66180,279.822; 66240,279.822; 66300,279.822;
        66360,279.822; 66420,279.822; 66480,279.822; 66540,279.822; 66600,
        279.822; 66660,279.822; 66720,279.822; 66780,279.822; 66840,279.822;
        66900,279.822; 66960,279.822; 67020,279.822; 67080,279.822; 67140,
        279.822; 67200,279.822; 67260,279.822; 67320,279.822; 67380,279.822;
        67440,279.822; 67500,279.822; 67560,279.822; 67620,279.822; 67680,
        279.822; 67740,279.822; 67800,279.822; 67860,279.822; 67920,279.822;
        67980,279.822; 68040,279.822; 68100,279.822; 68160,279.822; 68220,
        279.822; 68280,279.822; 68340,279.822; 68400,279.822; 68460,279.896;
        68520,280.03; 68580,280.137; 68640,280.217; 68700,280.277; 68760,
        280.324; 68820,280.361; 68880,280.392; 68940,280.418; 69000,280.441;
        69060,280.461; 69120,280.479; 69180,280.495; 69240,280.509; 69300,
        280.522; 69360,280.534; 69420,280.544; 69480,280.553; 69540,280.562;
        69600,280.57; 69660,280.577; 69720,280.583; 69780,280.589; 69840,
        280.594; 69900,280.599; 69960,280.603; 70020,280.607; 70080,280.61;
        70140,280.613; 70200,280.616; 70260,280.619; 70320,280.621; 70380,
        280.623; 70440,280.624; 70500,280.626; 70560,280.627; 70620,280.628;
        70680,280.629; 70740,280.63; 70800,280.631; 70860,280.631; 70920,
        280.632; 70980,280.632; 71040,280.632; 71100,280.633; 71160,280.633;
        71220,280.633; 71280,280.633; 71340,280.633; 71400,280.632; 71460,
        280.632; 71520,280.632; 71580,280.632; 71640,280.631; 71700,280.631;
        71760,280.631; 71820,280.63; 71880,280.63; 71940,280.63; 72000,280.629;
        72060,280.629; 72120,280.63; 72180,280.634; 72240,280.642; 72300,
        280.653; 72360,280.664; 72420,280.675; 72480,280.687; 72540,280.698;
        72600,280.708; 72660,280.718; 72720,280.728; 72780,280.736; 72840,
        280.745; 72900,280.752; 72960,280.759; 73020,280.766; 73080,280.772;
        73140,280.778; 73200,280.783; 73260,280.788; 73320,280.792; 73380,
        280.797; 73440,280.8; 73500,280.804; 73560,280.807; 73620,280.81; 73680,
        280.813; 73740,280.816; 73800,280.818; 73860,280.821; 73920,280.823;
        73980,280.825; 74040,280.827; 74100,280.828; 74160,280.83; 74220,
        280.831; 74280,280.833; 74340,280.834; 74400,280.835; 74460,280.836;
        74520,280.837; 74580,280.838; 74640,280.839; 74700,280.84; 74760,280.84;
        74820,280.841; 74880,280.842; 74940,280.842; 75000,280.843; 75060,
        280.843; 75120,280.844; 75180,280.844; 75240,280.845; 75300,280.845;
        75360,280.845; 75420,280.846; 75480,280.846; 75540,280.846; 75600,
        280.846; 75660,280.847; 75720,280.847; 75780,280.847; 75840,280.847;
        75900,280.847; 75960,280.848; 76020,280.848; 76080,280.848; 76140,
        280.848; 76200,280.848; 76260,280.848; 76320,280.848; 76380,280.848;
        76440,280.849; 76500,280.849; 76560,280.849; 76620,280.849; 76680,
        280.849; 76740,280.849; 76800,280.849; 76860,280.849; 76920,280.849;
        76980,280.849; 77040,280.849; 77100,280.849; 77160,280.849; 77220,
        280.85; 77280,280.85; 77340,280.85; 77400,280.85; 77460,280.85; 77520,
        280.85; 77580,280.85; 77640,280.85; 77700,280.85; 77760,280.85; 77820,
        280.85; 77880,280.85; 77940,280.85; 78000,280.85; 78060,280.851; 78120,
        280.851; 78180,280.851; 78240,280.851; 78300,280.851; 78360,280.851;
        78420,280.851; 78480,280.851; 78540,280.851; 78600,280.851; 78660,
        280.851; 78720,280.851; 78780,280.851; 78840,280.852; 78900,280.852;
        78960,280.852; 79020,280.852; 79080,280.852; 79140,280.852; 79200,
        280.852; 79260,280.852; 79320,280.852; 79380,280.852; 79440,280.852;
        79500,280.853; 79560,280.853; 79620,280.853; 79680,280.853; 79740,
        280.853; 79800,280.853; 79860,280.853; 79920,280.853; 79980,280.853;
        80040,280.853; 80100,280.854; 80160,280.854; 80220,280.854; 80280,
        280.854; 80340,280.854; 80400,280.854; 80460,280.854; 80520,280.854;
        80580,280.854; 80640,280.854; 80700,280.854; 80760,280.855; 80820,
        280.855; 80880,280.855; 80940,280.855; 81000,280.855; 81060,280.855;
        81120,280.855; 81180,280.855; 81240,280.855; 81300,280.855; 81360,
        280.856; 81420,280.856; 81480,280.856; 81540,280.856; 81600,280.856;
        81660,280.856; 81720,280.856; 81780,280.856; 81840,280.856; 81900,
        280.856; 81960,280.857; 82020,280.857; 82080,280.857; 82140,280.857;
        82200,280.857; 82260,280.857; 82320,280.857; 82380,280.857; 82440,
        280.857; 82500,280.857; 82560,280.858; 82620,280.858; 82680,280.858;
        82740,280.858; 82800,280.858; 82860,280.858; 82920,280.858; 82980,
        280.858; 83040,280.858; 83100,280.858; 83160,280.858; 83220,280.859;
        83280,280.859; 83340,280.859; 83400,280.859; 83460,280.859; 83520,
        280.859; 83580,280.859; 83640,280.859; 83700,280.859; 83760,280.859;
        83820,280.86; 83880,280.86; 83940,280.86; 84000,280.86; 84060,280.86;
        84120,280.86; 84180,280.86; 84240,280.86; 84300,280.86; 84360,280.86;
        84420,280.861; 84480,280.861; 84540,280.861; 84600,280.861; 84660,
        280.861; 84720,280.861; 84780,280.861; 84840,280.861; 84900,280.861;
        84960,280.862; 85020,280.862; 85080,280.862; 85140,280.862; 85200,
        280.862; 85260,280.862; 85320,280.862; 85380,280.862; 85440,280.862;
        85500,280.863; 85560,280.863; 85620,280.863; 85680,280.863; 85740,
        280.863; 85800,280.863; 85860,280.863; 85920,280.863; 85980,280.863;
        86040,280.864; 86100,280.864; 86160,280.864; 86220,280.864; 86280,
        280.864; 86340,280.864; 86400,280.864],
        offset=0,
        startTime=0)
    "EnergyPlus: entering water temperature at the source side"
         annotation (Placement(transformation(extent={{80,-24},{100,-4}})));
      Modelica.Blocks.Sources.TimeTable heaPumMod(table=[0,1; 60,1; 120,1; 180,
        1; 240,1; 300,1; 360,1; 420,1; 480,1; 540,1; 600,1; 660,1; 720,1; 780,1;
        840,1; 900,1; 960,1; 1020,1; 1080,1; 1140,1; 1200,1; 1260,1; 1320,1;
        1380,1; 1440,1; 1500,1; 1560,1; 1620,1; 1680,1; 1740,1; 1800,1; 1860,1;
        1920,1; 1980,1; 2040,1; 2100,1; 2160,1; 2220,1; 2280,1; 2340,1; 2400,1;
        2460,1; 2520,1; 2580,1; 2640,1; 2700,1; 2760,1; 2820,1; 2880,1; 2940,1;
        3000,1; 3060,1; 3120,1; 3180,1; 3240,1; 3300,1; 3360,1; 3420,1; 3480,1;
        3540,1; 3600,1; 3660,1; 3720,1; 3780,1; 3840,1; 3900,1; 3960,1; 4020,1;
        4080,1; 4140,1; 4200,1; 4260,1; 4320,1; 4380,1; 4440,1; 4500,1; 4560,1;
        4620,1; 4680,1; 4740,1; 4800,1; 4860,1; 4920,1; 4980,1; 5040,1; 5100,1;
        5160,1; 5220,1; 5280,1; 5340,1; 5400,1; 5460,1; 5520,1; 5580,1; 5640,1;
        5700,1; 5760,1; 5820,1; 5880,1; 5940,1; 6000,1; 6060,1; 6120,1; 6180,1;
        6240,1; 6300,1; 6360,1; 6420,1; 6480,1; 6540,1; 6600,1; 6660,1; 6720,1;
        6780,1; 6840,1; 6900,1; 6960,1; 7020,1; 7080,1; 7140,1; 7200,1; 7260,1;
        7320,1; 7380,1; 7440,1; 7500,1; 7560,1; 7620,1; 7680,1; 7740,1; 7800,1;
        7860,1; 7920,1; 7980,1; 8040,1; 8100,1; 8160,1; 8220,1; 8280,1; 8340,1;
        8400,1; 8460,1; 8520,1; 8580,1; 8640,1; 8700,1; 8760,1; 8820,1; 8880,1;
        8940,1; 9000,1; 9060,1; 9120,1; 9180,1; 9240,1; 9300,1; 9360,1; 9420,1;
        9480,1; 9540,1; 9600,1; 9660,1; 9720,1; 9780,1; 9840,1; 9900,1; 9960,1;
        10020,1; 10080,1; 10140,1; 10200,1; 10260,1; 10320,1; 10380,1; 10440,1;
        10500,1; 10560,1; 10620,1; 10680,1; 10740,1; 10800,1; 10860,1; 10920,1;
        10980,1; 11040,1; 11100,1; 11160,1; 11220,1; 11280,1; 11340,1; 11400,1;
        11460,1; 11520,1; 11580,1; 11640,1; 11700,1; 11760,1; 11820,1; 11880,1;
        11940,1; 12000,1; 12060,1; 12120,1; 12180,1; 12240,1; 12300,1; 12360,1;
        12420,1; 12480,1; 12540,1; 12600,1; 12660,1; 12720,1; 12780,1; 12840,1;
        12900,1; 12960,1; 13020,1; 13080,1; 13140,1; 13200,1; 13260,1; 13320,1;
        13380,1; 13440,1; 13500,1; 13560,1; 13620,1; 13680,1; 13740,1; 13800,1;
        13860,1; 13920,1; 13980,1; 14040,1; 14100,1; 14160,1; 14220,1; 14280,1;
        14340,1; 14400,1; 14460,1; 14520,1; 14580,1; 14640,1; 14700,1; 14760,1;
        14820,1; 14880,1; 14940,1; 15000,1; 15060,1; 15120,1; 15180,1; 15240,1;
        15300,1; 15360,1; 15420,1; 15480,1; 15540,1; 15600,1; 15660,1; 15720,1;
        15780,1; 15840,1; 15900,1; 15960,1; 16020,1; 16080,1; 16140,1; 16200,1;
        16260,1; 16320,1; 16380,1; 16440,1; 16500,1; 16560,1; 16620,1; 16680,1;
        16740,1; 16800,1; 16860,1; 16920,1; 16980,1; 17040,1; 17100,1; 17160,1;
        17220,1; 17280,1; 17340,1; 17400,1; 17460,1; 17520,1; 17580,1; 17640,1;
        17700,1; 17760,1; 17820,1; 17880,1; 17940,1; 18000,1; 18060,1; 18120,1;
        18180,1; 18240,1; 18300,1; 18360,1; 18420,1; 18480,1; 18540,1; 18600,1;
        18660,1; 18720,1; 18780,1; 18840,1; 18900,1; 18960,1; 19020,1; 19080,1;
        19140,1; 19200,1; 19260,1; 19320,1; 19380,1; 19440,1; 19500,1; 19560,1;
        19620,1; 19680,1; 19740,1; 19800,1; 19860,1; 19920,1; 19980,1; 20040,1;
        20100,1; 20160,1; 20220,1; 20280,1; 20340,1; 20400,1; 20460,1; 20520,1;
        20580,1; 20640,1; 20700,1; 20760,1; 20820,1; 20880,1; 20940,1; 21000,1;
        21060,1; 21120,1; 21180,1; 21240,1; 21300,1; 21360,1; 21420,1; 21480,1;
        21540,1; 21600,1; 21660,1; 21720,1; 21780,1; 21840,1; 21900,1; 21960,1;
        22020,1; 22080,1; 22140,1; 22200,1; 22260,1; 22320,1; 22380,1; 22440,1;
        22500,1; 22560,1; 22620,1; 22680,1; 22740,1; 22800,1; 22860,1; 22920,1;
        22980,1; 23040,1; 23100,1; 23160,1; 23220,1; 23280,1; 23340,1; 23400,1;
        23460,1; 23520,1; 23580,1; 23640,1; 23700,1; 23760,1; 23820,1; 23880,1;
        23940,1; 24000,1; 24060,1; 24120,1; 24180,1; 24240,1; 24300,1; 24360,1;
        24420,1; 24480,1; 24540,1; 24600,1; 24660,1; 24720,1; 24780,1; 24840,1;
        24900,1; 24960,1; 25020,1; 25080,1; 25140,1; 25200,1; 25260,1; 25320,1;
        25380,1; 25440,1; 25500,1; 25560,1; 25620,1; 25680,1; 25740,1; 25800,1;
        25860,1; 25920,1; 25980,1; 26040,1; 26100,1; 26160,1; 26220,1; 26280,1;
        26340,1; 26400,1; 26460,1; 26520,1; 26580,1; 26640,1; 26700,1; 26760,1;
        26820,1; 26880,1; 26940,1; 27000,1; 27060,1; 27120,1; 27180,1; 27240,1;
        27300,1; 27360,1; 27420,1; 27480,1; 27540,1; 27600,1; 27660,1; 27720,1;
        27780,1; 27840,1; 27900,1; 27960,1; 28020,1; 28080,1; 28140,1; 28200,1;
        28260,1; 28320,1; 28380,1; 28440,1; 28500,1; 28560,1; 28620,1; 28680,1;
        28740,1; 28800,1; 28860,1; 28920,1; 28980,1; 29040,1; 29100,1; 29160,1;
        29220,1; 29280,1; 29340,1; 29400,1; 29460,1; 29520,1; 29580,1; 29640,1;
        29700,1; 29760,1; 29820,1; 29880,1; 29940,1; 30000,1; 30060,1; 30120,1;
        30180,1; 30240,1; 30300,1; 30360,1; 30420,1; 30480,1; 30540,1; 30600,1;
        30660,1; 30720,1; 30780,1; 30840,1; 30900,1; 30960,1; 31020,1; 31080,1;
        31140,1; 31200,1; 31260,1; 31320,1; 31380,1; 31440,1; 31500,1; 31560,1;
        31620,1; 31680,1; 31740,1; 31800,1; 31860,1; 31920,1; 31980,1; 32040,1;
        32100,1; 32160,1; 32220,1; 32280,1; 32340,1; 32400,1; 32460,1; 32520,1;
        32580,1; 32640,1; 32700,1; 32760,1; 32820,1; 32880,1; 32940,1; 33000,1;
        33060,1; 33120,1; 33180,1; 33240,1; 33300,1; 33360,1; 33420,1; 33480,1;
        33540,1; 33600,1; 33660,1; 33720,1; 33780,1; 33840,1; 33900,1; 33960,1;
        34020,1; 34080,1; 34140,1; 34200,1; 34260,1; 34320,1; 34380,1; 34440,1;
        34500,1; 34560,1; 34620,1; 34680,1; 34740,1; 34800,1; 34860,1; 34920,1;
        34980,1; 35040,1; 35100,1; 35160,1; 35220,1; 35280,1; 35340,1; 35400,1;
        35460,1; 35520,1; 35580,1; 35640,1; 35700,1; 35760,1; 35820,1; 35880,1;
        35940,1; 36000,1; 36060,1; 36120,1; 36180,1; 36240,1; 36300,1; 36360,1;
        36420,1; 36480,1; 36540,1; 36600,1; 36660,1; 36720,1; 36780,1; 36840,1;
        36900,1; 36960,1; 37020,1; 37080,1; 37140,1; 37200,1; 37260,1; 37320,1;
        37380,1; 37440,1; 37500,1; 37560,1; 37620,1; 37680,1; 37740,1; 37800,1;
        37860,1; 37920,1; 37980,1; 38040,1; 38100,1; 38160,1; 38220,1; 38280,1;
        38340,1; 38400,1; 38460,1; 38520,1; 38580,1; 38640,1; 38700,1; 38760,1;
        38820,1; 38880,1; 38940,1; 39000,1; 39060,1; 39120,1; 39180,1; 39240,1;
        39300,1; 39360,1; 39420,1; 39480,1; 39540,1; 39600,1; 39660,1; 39720,1;
        39780,1; 39840,1; 39900,1; 39960,1; 40020,1; 40080,1; 40140,1; 40200,1;
        40260,1; 40320,1; 40380,1; 40440,1; 40500,1; 40560,1; 40620,1; 40680,1;
        40740,1; 40800,1; 40860,1; 40920,1; 40980,1; 41040,1; 41100,1; 41160,1;
        41220,1; 41280,1; 41340,1; 41400,1; 41460,1; 41520,1; 41580,1; 41640,1;
        41700,1; 41760,1; 41820,1; 41880,1; 41940,1; 42000,1; 42060,1; 42120,1;
        42180,1; 42240,1; 42300,1; 42360,1; 42420,1; 42480,1; 42540,1; 42600,1;
        42660,1; 42720,1; 42780,1; 42840,1; 42900,1; 42960,1; 43020,1; 43080,1;
        43140,1; 43200,1; 43260,0; 43320,0; 43380,0; 43440,0; 43500,0; 43560,0;
        43620,0; 43680,0; 43740,0; 43800,0; 43860,0; 43920,0; 43980,0; 44040,0;
        44100,0; 44160,0; 44220,0; 44280,0; 44340,0; 44400,0; 44460,0; 44520,0;
        44580,0; 44640,0; 44700,0; 44760,0; 44820,0; 44880,0; 44940,0; 45000,0;
        45060,0; 45120,0; 45180,0; 45240,0; 45300,0; 45360,0; 45420,0; 45480,0;
        45540,0; 45600,0; 45660,0; 45720,0; 45780,0; 45840,0; 45900,0; 45960,0;
        46020,0; 46080,0; 46140,0; 46200,0; 46260,0; 46320,0; 46380,0; 46440,0;
        46500,0; 46560,0; 46620,0; 46680,0; 46740,0; 46800,0; 46860,0; 46920,0;
        46980,0; 47040,0; 47100,0; 47160,0; 47220,0; 47280,0; 47340,0; 47400,0;
        47460,0; 47520,0; 47580,0; 47640,0; 47700,0; 47760,0; 47820,0; 47880,0;
        47940,0; 48000,0; 48060,0; 48120,0; 48180,0; 48240,0; 48300,0; 48360,0;
        48420,0; 48480,0; 48540,0; 48600,0; 48660,0; 48720,0; 48780,0; 48840,0;
        48900,0; 48960,0; 49020,0; 49080,0; 49140,0; 49200,0; 49260,0; 49320,0;
        49380,0; 49440,0; 49500,0; 49560,0; 49620,0; 49680,0; 49740,0; 49800,0;
        49860,0; 49920,0; 49980,0; 50040,0; 50100,0; 50160,0; 50220,0; 50280,0;
        50340,0; 50400,0; 50460,0; 50520,0; 50580,0; 50640,0; 50700,0; 50760,0;
        50820,0; 50880,0; 50940,0; 51000,0; 51060,0; 51120,0; 51180,0; 51240,0;
        51300,0; 51360,0; 51420,0; 51480,0; 51540,0; 51600,0; 51660,0; 51720,0;
        51780,0; 51840,0; 51900,0; 51960,0; 52020,0; 52080,0; 52140,0; 52200,0;
        52260,0; 52320,0; 52380,0; 52440,0; 52500,0; 52560,0; 52620,0; 52680,0;
        52740,0; 52800,0; 52860,0; 52920,0; 52980,0; 53040,0; 53100,0; 53160,0;
        53220,0; 53280,0; 53340,0; 53400,0; 53460,0; 53520,0; 53580,0; 53640,0;
        53700,0; 53760,0; 53820,0; 53880,0; 53940,0; 54000,0; 54060,0; 54120,0;
        54180,0; 54240,0; 54300,0; 54360,0; 54420,0; 54480,0; 54540,0; 54600,0;
        54660,0; 54720,0; 54780,0; 54840,0; 54900,0; 54960,0; 55020,0; 55080,0;
        55140,0; 55200,0; 55260,0; 55320,0; 55380,0; 55440,0; 55500,0; 55560,0;
        55620,0; 55680,0; 55740,0; 55800,0; 55860,0; 55920,0; 55980,0; 56040,0;
        56100,0; 56160,0; 56220,0; 56280,0; 56340,0; 56400,0; 56460,0; 56520,0;
        56580,0; 56640,0; 56700,0; 56760,0; 56820,0; 56880,0; 56940,0; 57000,0;
        57060,0; 57120,0; 57180,0; 57240,0; 57300,0; 57360,0; 57420,0; 57480,0;
        57540,0; 57600,0; 57660,0; 57720,0; 57780,0; 57840,0; 57900,0; 57960,0;
        58020,0; 58080,0; 58140,0; 58200,0; 58260,0; 58320,0; 58380,0; 58440,0;
        58500,0; 58560,0; 58620,0; 58680,0; 58740,0; 58800,0; 58860,0; 58920,0;
        58980,0; 59040,0; 59100,0; 59160,0; 59220,0; 59280,0; 59340,0; 59400,0;
        59460,0; 59520,0; 59580,0; 59640,0; 59700,0; 59760,0; 59820,0; 59880,0;
        59940,0; 60000,0; 60060,0; 60120,0; 60180,0; 60240,0; 60300,0; 60360,0;
        60420,0; 60480,0; 60540,0; 60600,0; 60660,0; 60720,0; 60780,0; 60840,0;
        60900,0; 60960,0; 61020,0; 61080,0; 61140,0; 61200,0; 61260,0; 61320,0;
        61380,0; 61440,0; 61500,0; 61560,0; 61620,0; 61680,0; 61740,0; 61800,0;
        61860,0; 61920,0; 61980,0; 62040,0; 62100,0; 62160,0; 62220,0; 62280,0;
        62340,0; 62400,0; 62460,0; 62520,0; 62580,0; 62640,0; 62700,0; 62760,0;
        62820,0; 62880,0; 62940,0; 63000,0; 63060,0; 63120,0; 63180,0; 63240,0;
        63300,0; 63360,0; 63420,0; 63480,0; 63540,0; 63600,0; 63660,0; 63720,0;
        63780,0; 63840,0; 63900,0; 63960,0; 64020,0; 64080,0; 64140,0; 64200,0;
        64260,0; 64320,0; 64380,0; 64440,0; 64500,0; 64560,0; 64620,0; 64680,0;
        64740,0; 64800,0; 64860,0; 64920,0; 64980,0; 65040,0; 65100,0; 65160,0;
        65220,0; 65280,0; 65340,0; 65400,0; 65460,0; 65520,0; 65580,0; 65640,0;
        65700,0; 65760,0; 65820,0; 65880,0; 65940,0; 66000,0; 66060,0; 66120,0;
        66180,0; 66240,0; 66300,0; 66360,0; 66420,0; 66480,0; 66540,0; 66600,0;
        66660,0; 66720,0; 66780,0; 66840,0; 66900,0; 66960,0; 67020,0; 67080,0;
        67140,0; 67200,0; 67260,0; 67320,0; 67380,0; 67440,0; 67500,0; 67560,0;
        67620,0; 67680,0; 67740,0; 67800,0; 67860,0; 67920,0; 67980,0; 68040,0;
        68100,0; 68160,0; 68220,0; 68280,0; 68340,0; 68400,0; 68460,-1; 68520,-1;
        68580,-1; 68640,-1; 68700,-1; 68760,-1; 68820,-1; 68880,-1; 68940,-1;
        69000,-1; 69060,-1; 69120,-1; 69180,-1; 69240,-1; 69300,-1; 69360,-1;
        69420,-1; 69480,-1; 69540,-1; 69600,-1; 69660,-1; 69720,-1; 69780,-1;
        69840,-1; 69900,-1; 69960,-1; 70020,-1; 70080,-1; 70140,-1; 70200,-1;
        70260,-1; 70320,-1; 70380,-1; 70440,-1; 70500,-1; 70560,-1; 70620,-1;
        70680,-1; 70740,-1; 70800,-1; 70860,-1; 70920,-1; 70980,-1; 71040,-1;
        71100,-1; 71160,-1; 71220,-1; 71280,-1; 71340,-1; 71400,-1; 71460,-1;
        71520,-1; 71580,-1; 71640,-1; 71700,-1; 71760,-1; 71820,-1; 71880,-1;
        71940,-1; 72000,-1; 72060,-1; 72120,-1; 72180,-1; 72240,-1; 72300,-1;
        72360,-1; 72420,-1; 72480,-1; 72540,-1; 72600,-1; 72660,-1; 72720,-1;
        72780,-1; 72840,-1; 72900,-1; 72960,-1; 73020,-1; 73080,-1; 73140,-1;
        73200,-1; 73260,-1; 73320,-1; 73380,-1; 73440,-1; 73500,-1; 73560,-1;
        73620,-1; 73680,-1; 73740,-1; 73800,-1; 73860,-1; 73920,-1; 73980,-1;
        74040,-1; 74100,-1; 74160,-1; 74220,-1; 74280,-1; 74340,-1; 74400,-1;
        74460,-1; 74520,-1; 74580,-1; 74640,-1; 74700,-1; 74760,-1; 74820,-1;
        74880,-1; 74940,-1; 75000,-1; 75060,-1; 75120,-1; 75180,-1; 75240,-1;
        75300,-1; 75360,-1; 75420,-1; 75480,-1; 75540,-1; 75600,-1; 75660,-1;
        75720,-1; 75780,-1; 75840,-1; 75900,-1; 75960,-1; 76020,-1; 76080,-1;
        76140,-1; 76200,-1; 76260,-1; 76320,-1; 76380,-1; 76440,-1; 76500,-1;
        76560,-1; 76620,-1; 76680,-1; 76740,-1; 76800,-1; 76860,-1; 76920,-1;
        76980,-1; 77040,-1; 77100,-1; 77160,-1; 77220,-1; 77280,-1; 77340,-1;
        77400,-1; 77460,-1; 77520,-1; 77580,-1; 77640,-1; 77700,-1; 77760,-1;
        77820,-1; 77880,-1; 77940,-1; 78000,-1; 78060,-1; 78120,-1; 78180,-1;
        78240,-1; 78300,-1; 78360,-1; 78420,-1; 78480,-1; 78540,-1; 78600,-1;
        78660,-1; 78720,-1; 78780,-1; 78840,-1; 78900,-1; 78960,-1; 79020,-1;
        79080,-1; 79140,-1; 79200,-1; 79260,-1; 79320,-1; 79380,-1; 79440,-1;
        79500,-1; 79560,-1; 79620,-1; 79680,-1; 79740,-1; 79800,-1; 79860,-1;
        79920,-1; 79980,-1; 80040,-1; 80100,-1; 80160,-1; 80220,-1; 80280,-1;
        80340,-1; 80400,-1; 80460,-1; 80520,-1; 80580,-1; 80640,-1; 80700,-1;
        80760,-1; 80820,-1; 80880,-1; 80940,-1; 81000,-1; 81060,-1; 81120,-1;
        81180,-1; 81240,-1; 81300,-1; 81360,-1; 81420,-1; 81480,-1; 81540,-1;
        81600,-1; 81660,-1; 81720,-1; 81780,-1; 81840,-1; 81900,-1; 81960,-1;
        82020,-1; 82080,-1; 82140,-1; 82200,-1; 82260,-1; 82320,-1; 82380,-1;
        82440,-1; 82500,-1; 82560,-1; 82620,-1; 82680,-1; 82740,-1; 82800,-1;
        82860,-1; 82920,-1; 82980,-1; 83040,-1; 83100,-1; 83160,-1; 83220,-1;
        83280,-1; 83340,-1; 83400,-1; 83460,-1; 83520,-1; 83580,-1; 83640,-1;
        83700,-1; 83760,-1; 83820,-1; 83880,-1; 83940,-1; 84000,-1; 84060,-1;
        84120,-1; 84180,-1; 84240,-1; 84300,-1; 84360,-1; 84420,-1; 84480,-1;
        84540,-1; 84600,-1; 84660,-1; 84720,-1; 84780,-1; 84840,-1; 84900,-1;
        84960,-1; 85020,-1; 85080,-1; 85140,-1; 85200,-1; 85260,-1; 85320,-1;
        85380,-1; 85440,-1; 85500,-1; 85560,-1; 85620,-1; 85680,-1; 85740,-1;
        85800,-1; 85860,-1; 85920,-1; 85980,-1; 86040,-1; 86100,-1; 86160,-1;
        86220,-1; 86280,-1; 86340,-1; 86400,-1])
        "EnergyPlus HeatPump mode control signal"
         annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
      Modelica.Blocks.Sources.TimeTable THeaSet(table=[0,328.438; 60,328.438;
        120,328.438; 180,328.439; 240,328.44; 300,328.44; 360,328.441; 420,
        328.441; 480,328.442; 540,328.442; 600,328.443; 660,328.443; 720,
        328.443; 780,328.444; 840,328.444; 900,328.445; 960,328.445; 1020,
        328.445; 1080,328.446; 1140,328.446; 1200,328.446; 1260,328.447; 1320,
        328.447; 1380,328.447; 1440,328.448; 1500,328.448; 1560,328.448; 1620,
        328.449; 1680,328.449; 1740,328.449; 1800,328.45; 1860,328.45; 1920,
        328.45; 1980,328.45; 2040,328.451; 2100,328.451; 2160,328.451; 2220,
        328.452; 2280,328.452; 2340,328.452; 2400,328.452; 2460,328.453; 2520,
        328.453; 2580,328.453; 2640,328.454; 2700,328.454; 2760,328.454; 2820,
        328.454; 2880,328.455; 2940,328.455; 3000,328.455; 3060,328.455; 3120,
        328.456; 3180,328.456; 3240,328.456; 3300,328.457; 3360,328.457; 3420,
        328.457; 3480,328.457; 3540,328.458; 3600,328.458; 3660,328.458; 3720,
        328.459; 3780,328.459; 3840,328.459; 3900,328.459; 3960,328.46; 4020,
        328.46; 4080,328.46; 4140,328.461; 4200,328.461; 4260,328.461; 4320,
        328.461; 4380,328.462; 4440,328.462; 4500,328.462; 4560,328.463; 4620,
        328.463; 4680,328.463; 4740,328.463; 4800,328.464; 4860,328.464; 4920,
        328.464; 4980,328.465; 5040,328.465; 5100,328.465; 5160,328.466; 5220,
        328.466; 5280,328.466; 5340,328.466; 5400,328.467; 5460,328.467; 5520,
        328.467; 5580,328.468; 5640,328.468; 5700,328.468; 5760,328.469; 5820,
        328.469; 5880,328.469; 5940,328.469; 6000,328.47; 6060,328.47; 6120,
        328.47; 6180,328.471; 6240,328.471; 6300,328.471; 6360,328.472; 6420,
        328.472; 6480,328.472; 6540,328.473; 6600,328.473; 6660,328.473; 6720,
        328.474; 6780,328.474; 6840,328.474; 6900,328.474; 6960,328.475; 7020,
        328.475; 7080,328.475; 7140,328.476; 7200,328.476; 7260,328.476; 7320,
        328.477; 7380,328.477; 7440,328.477; 7500,328.478; 7560,328.478; 7620,
        328.478; 7680,328.478; 7740,328.479; 7800,328.479; 7860,328.479; 7920,
        328.48; 7980,328.48; 8040,328.48; 8100,328.481; 8160,328.481; 8220,
        328.481; 8280,328.482; 8340,328.482; 8400,328.482; 8460,328.483; 8520,
        328.483; 8580,328.483; 8640,328.483; 8700,328.484; 8760,328.484; 8820,
        328.484; 8880,328.485; 8940,328.485; 9000,328.485; 9060,328.486; 9120,
        328.486; 9180,328.486; 9240,328.487; 9300,328.487; 9360,328.487; 9420,
        328.487; 9480,328.488; 9540,328.488; 9600,328.488; 9660,328.489; 9720,
        328.489; 9780,328.489; 9840,328.49; 9900,328.49; 9960,328.49; 10020,
        328.49; 10080,328.491; 10140,328.491; 10200,328.491; 10260,328.492;
        10320,328.492; 10380,328.492; 10440,328.492; 10500,328.493; 10560,
        328.493; 10620,328.493; 10680,328.494; 10740,328.494; 10800,328.494;
        10860,328.494; 10920,328.495; 10980,328.495; 11040,328.495; 11100,
        328.496; 11160,328.496; 11220,328.496; 11280,328.496; 11340,328.497;
        11400,328.497; 11460,328.497; 11520,328.498; 11580,328.498; 11640,
        328.498; 11700,328.498; 11760,328.499; 11820,328.499; 11880,328.499;
        11940,328.499; 12000,328.5; 12060,328.5; 12120,328.5; 12180,328.501;
        12240,328.501; 12300,328.501; 12360,328.501; 12420,328.502; 12480,
        328.502; 12540,328.502; 12600,328.503; 12660,328.503; 12720,328.503;
        12780,328.503; 12840,328.504; 12900,328.504; 12960,328.504; 13020,
        328.505; 13080,328.505; 13140,328.505; 13200,328.505; 13260,328.506;
        13320,328.506; 13380,328.506; 13440,328.506; 13500,328.507; 13560,
        328.507; 13620,328.507; 13680,328.508; 13740,328.508; 13800,328.508;
        13860,328.508; 13920,328.509; 13980,328.509; 14040,328.509; 14100,
        328.509; 14160,328.51; 14220,328.51; 14280,328.51; 14340,328.51; 14400,
        328.511; 14460,328.511; 14520,328.511; 14580,328.511; 14640,328.512;
        14700,328.512; 14760,328.512; 14820,328.512; 14880,328.513; 14940,
        328.513; 15000,328.513; 15060,328.513; 15120,328.514; 15180,328.514;
        15240,328.514; 15300,328.514; 15360,328.515; 15420,328.515; 15480,
        328.515; 15540,328.515; 15600,328.516; 15660,328.516; 15720,328.516;
        15780,328.516; 15840,328.517; 15900,328.517; 15960,328.517; 16020,
        328.517; 16080,328.518; 16140,328.518; 16200,328.518; 16260,328.518;
        16320,328.519; 16380,328.519; 16440,328.519; 16500,328.519; 16560,
        328.519; 16620,328.52; 16680,328.52; 16740,328.52; 16800,328.52; 16860,
        328.521; 16920,328.521; 16980,328.521; 17040,328.521; 17100,328.522;
        17160,328.522; 17220,328.522; 17280,328.522; 17340,328.522; 17400,
        328.523; 17460,328.523; 17520,328.523; 17580,328.523; 17640,328.523;
        17700,328.524; 17760,328.524; 17820,328.524; 17880,328.524; 17940,
        328.524; 18000,328.524; 18060,328.525; 18120,328.525; 18180,328.525;
        18240,328.525; 18300,328.525; 18360,328.526; 18420,328.526; 18480,
        328.526; 18540,328.526; 18600,328.526; 18660,328.527; 18720,328.527;
        18780,328.527; 18840,328.527; 18900,328.527; 18960,328.527; 19020,
        328.528; 19080,328.528; 19140,328.528; 19200,328.528; 19260,328.528;
        19320,328.528; 19380,328.528; 19440,328.529; 19500,328.529; 19560,
        328.529; 19620,328.529; 19680,328.529; 19740,328.529; 19800,328.53;
        19860,328.53; 19920,328.53; 19980,328.53; 20040,328.53; 20100,328.53;
        20160,328.53; 20220,328.53; 20280,328.531; 20340,328.531; 20400,328.531;
        20460,328.531; 20520,328.531; 20580,328.531; 20640,328.531; 20700,
        328.532; 20760,328.532; 20820,328.532; 20880,328.532; 20940,328.532;
        21000,328.532; 21060,328.532; 21120,328.532; 21180,328.532; 21240,
        328.532; 21300,328.533; 21360,328.533; 21420,328.533; 21480,328.533;
        21540,328.533; 21600,328.533; 21660,328.532; 21720,328.531; 21780,
        328.53; 21840,328.529; 21900,328.529; 21960,328.528; 22020,328.527;
        22080,328.527; 22140,328.526; 22200,328.526; 22260,328.525; 22320,
        328.525; 22380,328.525; 22440,328.524; 22500,328.524; 22560,328.524;
        22620,328.524; 22680,328.523; 22740,328.523; 22800,328.523; 22860,
        328.523; 22920,328.523; 22980,328.523; 23040,328.523; 23100,328.523;
        23160,328.523; 23220,328.523; 23280,328.523; 23340,328.522; 23400,
        328.522; 23460,328.523; 23520,328.522; 23580,328.522; 23640,328.522;
        23700,328.522; 23760,328.522; 23820,328.522; 23880,328.522; 23940,
        328.523; 24000,328.522; 24060,328.522; 24120,328.523; 24180,328.522;
        24240,328.523; 24300,328.523; 24360,328.523; 24420,328.523; 24480,
        328.523; 24540,328.523; 24600,328.523; 24660,328.523; 24720,328.523;
        24780,328.523; 24840,328.523; 24900,328.523; 24960,328.523; 25020,
        328.523; 25080,328.523; 25140,328.523; 25200,328.523; 25260,328.606;
        25320,328.736; 25380,328.77; 25440,328.765; 25500,328.779; 25560,
        328.788; 25620,328.794; 25680,328.799; 25740,328.803; 25800,328.806;
        25860,328.809; 25920,328.811; 25980,328.813; 26040,328.815; 26100,
        328.816; 26160,328.817; 26220,328.818; 26280,328.819; 26340,328.819;
        26400,328.82; 26460,328.82; 26520,328.82; 26580,328.82; 26640,328.82;
        26700,328.82; 26760,328.819; 26820,328.819; 26880,328.818; 26940,
        328.818; 27000,328.818; 27060,328.817; 27120,328.816; 27180,328.816;
        27240,328.815; 27300,328.814; 27360,328.814; 27420,328.813; 27480,
        328.812; 27540,328.812; 27600,328.811; 27660,328.81; 27720,328.809;
        27780,328.809; 27840,328.808; 27900,328.807; 27960,328.806; 28020,
        328.806; 28080,328.805; 28140,328.804; 28200,328.803; 28260,328.803;
        28320,328.802; 28380,328.801; 28440,328.801; 28500,328.8; 28560,328.799;
        28620,328.798; 28680,328.798; 28740,328.797; 28800,328.796; 28860,
        328.776; 28920,328.738; 28980,328.704; 29040,328.673; 29100,328.645;
        29160,328.62; 29220,328.597; 29280,328.576; 29340,328.557; 29400,
        328.539; 29460,328.524; 29520,328.51; 29580,328.497; 29640,328.485;
        29700,328.474; 29760,328.464; 29820,328.455; 29880,328.447; 29940,
        328.44; 30000,328.433; 30060,328.427; 30120,328.421; 30180,328.416;
        30240,328.411; 30300,328.406; 30360,328.402; 30420,328.398; 30480,
        328.395; 30540,328.392; 30600,328.389; 30660,328.386; 30720,328.383;
        30780,328.381; 30840,328.378; 30900,328.376; 30960,328.374; 31020,
        328.372; 31080,328.37; 31140,328.369; 31200,328.367; 31260,328.365;
        31320,328.364; 31380,328.362; 31440,328.361; 31500,328.36; 31560,
        328.358; 31620,328.357; 31680,328.356; 31740,328.355; 31800,328.354;
        31860,328.353; 31920,328.352; 31980,328.351; 32040,328.35; 32100,
        328.349; 32160,328.348; 32220,328.347; 32280,328.346; 32340,328.345;
        32400,328.344; 32460,328.343; 32520,328.342; 32580,328.341; 32640,
        328.34; 32700,328.339; 32760,328.339; 32820,328.338; 32880,328.337;
        32940,328.336; 33000,328.335; 33060,328.334; 33120,328.334; 33180,
        328.333; 33240,328.332; 33300,328.331; 33360,328.33; 33420,328.329;
        33480,328.329; 33540,328.328; 33600,328.327; 33660,328.326; 33720,
        328.325; 33780,328.325; 33840,328.324; 33900,328.323; 33960,328.322;
        34020,328.321; 34080,328.321; 34140,328.32; 34200,328.319; 34260,
        328.318; 34320,328.318; 34380,328.317; 34440,328.316; 34500,328.315;
        34560,328.314; 34620,328.314; 34680,328.313; 34740,328.312; 34800,
        328.311; 34860,328.311; 34920,328.31; 34980,328.309; 35040,328.308;
        35100,328.307; 35160,328.307; 35220,328.306; 35280,328.305; 35340,
        328.304; 35400,328.303; 35460,328.303; 35520,328.302; 35580,328.301;
        35640,328.3; 35700,328.299; 35760,328.299; 35820,328.298; 35880,328.297;
        35940,328.296; 36000,328.296; 36060,328.295; 36120,328.294; 36180,
        328.293; 36240,328.292; 36300,328.292; 36360,328.291; 36420,328.29;
        36480,328.289; 36540,328.288; 36600,328.288; 36660,328.287; 36720,
        328.286; 36780,328.285; 36840,328.284; 36900,328.284; 36960,328.283;
        37020,328.282; 37080,328.281; 37140,328.28; 37200,328.28; 37260,328.279;
        37320,328.278; 37380,328.277; 37440,328.276; 37500,328.276; 37560,
        328.275; 37620,328.274; 37680,328.273; 37740,328.272; 37800,328.272;
        37860,328.271; 37920,328.27; 37980,328.269; 38040,328.268; 38100,
        328.267; 38160,328.267; 38220,328.266; 38280,328.265; 38340,328.264;
        38400,328.263; 38460,328.263; 38520,328.262; 38580,328.261; 38640,
        328.26; 38700,328.259; 38760,328.258; 38820,328.258; 38880,328.257;
        38940,328.256; 39000,328.255; 39060,328.254; 39120,328.253; 39180,
        328.253; 39240,328.252; 39300,328.251; 39360,328.25; 39420,328.249;
        39480,328.248; 39540,328.248; 39600,328.247; 39660,328.246; 39720,
        328.245; 39780,328.244; 39840,328.244; 39900,328.243; 39960,328.242;
        40020,328.241; 40080,328.24; 40140,328.24; 40200,328.239; 40260,328.238;
        40320,328.237; 40380,328.237; 40440,328.236; 40500,328.235; 40560,
        328.235; 40620,328.234; 40680,328.233; 40740,328.232; 40800,328.232;
        40860,328.231; 40920,328.23; 40980,328.229; 41040,328.229; 41100,
        328.228; 41160,328.227; 41220,328.227; 41280,328.226; 41340,328.225;
        41400,328.225; 41460,328.224; 41520,328.223; 41580,328.222; 41640,
        328.222; 41700,328.221; 41760,328.22; 41820,328.22; 41880,328.219;
        41940,328.218; 42000,328.218; 42060,328.217; 42120,328.216; 42180,
        328.215; 42240,328.215; 42300,328.214; 42360,328.213; 42420,328.213;
        42480,328.212; 42540,328.211; 42600,328.21; 42660,328.21; 42720,328.209;
        42780,328.208; 42840,328.208; 42900,328.207; 42960,328.206; 43020,
        328.205; 43080,328.205; 43140,328.204; 43200,328.203; 43260,286.592;
        43320,286.592; 43380,286.591; 43440,286.591; 43500,286.591; 43560,
        286.59; 43620,286.59; 43680,286.59; 43740,286.589; 43800,286.589; 43860,
        286.588; 43920,286.588; 43980,286.588; 44040,286.587; 44100,286.587;
        44160,286.587; 44220,286.586; 44280,286.586; 44340,286.586; 44400,
        286.585; 44460,286.585; 44520,286.585; 44580,286.584; 44640,286.584;
        44700,286.583; 44760,286.583; 44820,286.583; 44880,286.582; 44940,
        286.582; 45000,286.582; 45060,286.581; 45120,286.581; 45180,286.581;
        45240,286.58; 45300,286.58; 45360,286.58; 45420,286.579; 45480,286.579;
        45540,286.579; 45600,286.578; 45660,286.578; 45720,286.578; 45780,
        286.577; 45840,286.577; 45900,286.577; 45960,286.576; 46020,286.576;
        46080,286.576; 46140,286.575; 46200,286.575; 46260,286.575; 46320,
        286.574; 46380,286.574; 46440,286.574; 46500,286.574; 46560,286.573;
        46620,286.573; 46680,286.573; 46740,286.572; 46800,286.572; 46860,
        286.572; 46920,286.571; 46980,286.571; 47040,286.571; 47100,286.57;
        47160,286.57; 47220,286.57; 47280,286.569; 47340,286.569; 47400,286.569;
        47460,286.569; 47520,286.568; 47580,286.568; 47640,286.568; 47700,
        286.567; 47760,286.567; 47820,286.567; 47880,286.566; 47940,286.566;
        48000,286.566; 48060,286.566; 48120,286.565; 48180,286.565; 48240,
        286.565; 48300,286.564; 48360,286.564; 48420,286.564; 48480,286.564;
        48540,286.563; 48600,286.563; 48660,286.563; 48720,286.562; 48780,
        286.562; 48840,286.562; 48900,286.562; 48960,286.561; 49020,286.561;
        49080,286.561; 49140,286.56; 49200,286.56; 49260,286.56; 49320,286.56;
        49380,286.559; 49440,286.559; 49500,286.559; 49560,286.558; 49620,
        286.558; 49680,286.558; 49740,286.558; 49800,286.557; 49860,286.557;
        49920,286.557; 49980,286.557; 50040,286.556; 50100,286.556; 50160,
        286.556; 50220,286.555; 50280,286.555; 50340,286.555; 50400,286.555;
        50460,286.554; 50520,286.554; 50580,286.554; 50640,286.554; 50700,
        286.553; 50760,286.553; 50820,286.553; 50880,286.553; 50940,286.552;
        51000,286.552; 51060,286.552; 51120,286.551; 51180,286.551; 51240,
        286.551; 51300,286.551; 51360,286.55; 51420,286.55; 51480,286.55; 51540,
        286.55; 51600,286.549; 51660,286.549; 51720,286.549; 51780,286.549;
        51840,286.548; 51900,286.548; 51960,286.548; 52020,286.548; 52080,
        286.547; 52140,286.547; 52200,286.547; 52260,286.547; 52320,286.546;
        52380,286.546; 52440,286.546; 52500,286.546; 52560,286.545; 52620,
        286.545; 52680,286.545; 52740,286.545; 52800,286.544; 52860,286.544;
        52920,286.544; 52980,286.544; 53040,286.543; 53100,286.543; 53160,
        286.543; 53220,286.543; 53280,286.542; 53340,286.542; 53400,286.542;
        53460,286.542; 53520,286.541; 53580,286.541; 53640,286.541; 53700,
        286.541; 53760,286.541; 53820,286.54; 53880,286.54; 53940,286.54; 54000,
        286.54; 54060,286.539; 54120,286.539; 54180,286.539; 54240,286.539;
        54300,286.538; 54360,286.538; 54420,286.538; 54480,286.538; 54540,
        286.538; 54600,286.537; 54660,286.537; 54720,286.537; 54780,286.537;
        54840,286.536; 54900,286.536; 54960,286.536; 55020,286.536; 55080,
        286.535; 55140,286.535; 55200,286.535; 55260,286.535; 55320,286.535;
        55380,286.534; 55440,286.534; 55500,286.534; 55560,286.534; 55620,
        286.533; 55680,286.533; 55740,286.533; 55800,286.533; 55860,286.533;
        55920,286.532; 55980,286.532; 56040,286.532; 56100,286.532; 56160,
        286.532; 56220,286.531; 56280,286.531; 56340,286.531; 56400,286.531;
        56460,286.53; 56520,286.53; 56580,286.53; 56640,286.53; 56700,286.53;
        56760,286.529; 56820,286.529; 56880,286.529; 56940,286.529; 57000,
        286.529; 57060,286.528; 57120,286.528; 57180,286.528; 57240,286.528;
        57300,286.528; 57360,286.527; 57420,286.527; 57480,286.527; 57540,
        286.527; 57600,286.526; 57660,286.526; 57720,286.526; 57780,286.526;
        57840,286.526; 57900,286.525; 57960,286.525; 58020,286.525; 58080,
        286.525; 58140,286.525; 58200,286.524; 58260,286.524; 58320,286.524;
        58380,286.524; 58440,286.524; 58500,286.523; 58560,286.523; 58620,
        286.523; 58680,286.523; 58740,286.523; 58800,286.522; 58860,286.522;
        58920,286.522; 58980,286.522; 59040,286.522; 59100,286.521; 59160,
        286.521; 59220,286.521; 59280,286.521; 59340,286.521; 59400,286.521;
        59460,286.52; 59520,286.52; 59580,286.52; 59640,286.52; 59700,286.52;
        59760,286.519; 59820,286.519; 59880,286.519; 59940,286.519; 60000,
        286.519; 60060,286.518; 60120,286.518; 60180,286.518; 60240,286.518;
        60300,286.518; 60360,286.517; 60420,286.517; 60480,286.517; 60540,
        286.517; 60600,286.517; 60660,286.517; 60720,286.516; 60780,286.516;
        60840,286.516; 60900,286.516; 60960,286.516; 61020,286.515; 61080,
        286.515; 61140,286.515; 61200,286.515; 61260,286.515; 61320,286.515;
        61380,286.514; 61440,286.514; 61500,286.514; 61560,286.514; 61620,
        286.514; 61680,286.513; 61740,286.513; 61800,286.513; 61860,286.513;
        61920,286.513; 61980,286.513; 62040,286.512; 62100,286.512; 62160,
        286.512; 62220,286.512; 62280,286.512; 62340,286.512; 62400,286.511;
        62460,286.511; 62520,286.511; 62580,286.511; 62640,286.511; 62700,
        286.51; 62760,286.51; 62820,286.51; 62880,286.51; 62940,286.51; 63000,
        286.51; 63060,286.509; 63120,286.509; 63180,286.509; 63240,286.509;
        63300,286.509; 63360,286.509; 63420,286.508; 63480,286.508; 63540,
        286.508; 63600,286.508; 63660,286.508; 63720,286.508; 63780,286.507;
        63840,286.507; 63900,286.507; 63960,286.507; 64020,286.507; 64080,
        286.507; 64140,286.506; 64200,286.506; 64260,286.506; 64320,286.506;
        64380,286.506; 64440,286.506; 64500,286.505; 64560,286.505; 64620,
        286.505; 64680,286.505; 64740,286.505; 64800,286.505; 64860,286.504;
        64920,286.504; 64980,286.504; 65040,286.504; 65100,286.504; 65160,
        286.504; 65220,286.503; 65280,286.503; 65340,286.503; 65400,286.503;
        65460,286.503; 65520,286.503; 65580,286.503; 65640,286.502; 65700,
        286.502; 65760,286.502; 65820,286.502; 65880,286.502; 65940,286.502;
        66000,286.501; 66060,286.501; 66120,286.501; 66180,286.501; 66240,
        286.501; 66300,286.501; 66360,286.5; 66420,286.5; 66480,286.5; 66540,
        286.5; 66600,286.5; 66660,286.5; 66720,286.5; 66780,286.499; 66840,
        286.499; 66900,286.499; 66960,286.499; 67020,286.499; 67080,286.499;
        67140,286.498; 67200,286.498; 67260,286.498; 67320,286.498; 67380,
        286.498; 67440,286.498; 67500,286.498; 67560,286.497; 67620,286.497;
        67680,286.497; 67740,286.497; 67800,286.497; 67860,286.497; 67920,
        286.497; 67980,286.496; 68040,286.496; 68100,286.496; 68160,286.496;
        68220,286.496; 68280,286.496; 68340,286.496; 68400,286.495; 68460,
        286.647; 68520,286.92; 68580,287.136; 68640,287.298; 68700,287.417;
        68760,287.507; 68820,287.578; 68880,287.636; 68940,287.685; 69000,
        287.727; 69060,287.762; 69120,287.793; 69180,287.821; 69240,287.845;
        69300,287.867; 69360,287.887; 69420,287.904; 69480,287.92; 69540,
        287.935; 69600,287.948; 69660,287.961; 69720,287.972; 69780,287.983;
        69840,287.992; 69900,288.001; 69960,288.01; 70020,288.017; 70080,
        288.025; 70140,288.032; 70200,288.038; 70260,288.044; 70320,288.05;
        70380,288.055; 70440,288.06; 70500,288.065; 70560,288.07; 70620,288.074;
        70680,288.078; 70740,288.083; 70800,288.086; 70860,288.09; 70920,
        288.094; 70980,288.097; 71040,288.101; 71100,288.104; 71160,288.107;
        71220,288.11; 71280,288.113; 71340,288.116; 71400,288.118; 71460,
        288.121; 71520,288.123; 71580,288.126; 71640,288.128; 71700,288.131;
        71760,288.133; 71820,288.135; 71880,288.137; 71940,288.139; 72000,
        288.141; 72060,288.143; 72120,288.148; 72180,288.16; 72240,288.179;
        72300,288.203; 72360,288.229; 72420,288.255; 72480,288.28; 72540,
        288.305; 72600,288.328; 72660,288.35; 72720,288.371; 72780,288.39;
        72840,288.408; 72900,288.425; 72960,288.441; 73020,288.456; 73080,
        288.47; 73140,288.483; 73200,288.495; 73260,288.506; 73320,288.517;
        73380,288.527; 73440,288.536; 73500,288.545; 73560,288.553; 73620,
        288.561; 73680,288.569; 73740,288.576; 73800,288.582; 73860,288.589;
        73920,288.595; 73980,288.601; 74040,288.606; 74100,288.612; 74160,
        288.617; 74220,288.622; 74280,288.626; 74340,288.631; 74400,288.635;
        74460,288.64; 74520,288.644; 74580,288.648; 74640,288.652; 74700,
        288.656; 74760,288.659; 74820,288.663; 74880,288.666; 74940,288.67;
        75000,288.673; 75060,288.677; 75120,288.68; 75180,288.683; 75240,
        288.686; 75300,288.689; 75360,288.692; 75420,288.695; 75480,288.698;
        75540,288.7; 75600,288.703; 75660,288.706; 75720,288.709; 75780,288.711;
        75840,288.714; 75900,288.716; 75960,288.719; 76020,288.721; 76080,
        288.724; 76140,288.726; 76200,288.728; 76260,288.731; 76320,288.733;
        76380,288.735; 76440,288.738; 76500,288.74; 76560,288.742; 76620,
        288.744; 76680,288.746; 76740,288.749; 76800,288.751; 76860,288.753;
        76920,288.755; 76980,288.757; 77040,288.759; 77100,288.761; 77160,
        288.763; 77220,288.765; 77280,288.767; 77340,288.769; 77400,288.771;
        77460,288.773; 77520,288.774; 77580,288.776; 77640,288.778; 77700,
        288.78; 77760,288.782; 77820,288.784; 77880,288.786; 77940,288.787;
        78000,288.789; 78060,288.791; 78120,288.793; 78180,288.794; 78240,
        288.796; 78300,288.798; 78360,288.8; 78420,288.801; 78480,288.803;
        78540,288.805; 78600,288.806; 78660,288.808; 78720,288.81; 78780,
        288.811; 78840,288.813; 78900,288.815; 78960,288.816; 79020,288.818;
        79080,288.819; 79140,288.821; 79200,288.823; 79260,288.824; 79320,
        288.826; 79380,288.827; 79440,288.829; 79500,288.83; 79560,288.832;
        79620,288.833; 79680,288.835; 79740,288.836; 79800,288.838; 79860,
        288.839; 79920,288.841; 79980,288.842; 80040,288.844; 80100,288.845;
        80160,288.847; 80220,288.848; 80280,288.85; 80340,288.851; 80400,
        288.853; 80460,288.854; 80520,288.855; 80580,288.857; 80640,288.858;
        80700,288.86; 80760,288.861; 80820,288.862; 80880,288.864; 80940,
        288.865; 81000,288.866; 81060,288.868; 81120,288.869; 81180,288.87;
        81240,288.872; 81300,288.873; 81360,288.874; 81420,288.876; 81480,
        288.877; 81540,288.878; 81600,288.88; 81660,288.881; 81720,288.882;
        81780,288.884; 81840,288.885; 81900,288.886; 81960,288.887; 82020,
        288.889; 82080,288.89; 82140,288.891; 82200,288.892; 82260,288.894;
        82320,288.895; 82380,288.896; 82440,288.897; 82500,288.898; 82560,288.9;
        82620,288.901; 82680,288.902; 82740,288.903; 82800,288.904; 82860,
        288.906; 82920,288.907; 82980,288.908; 83040,288.909; 83100,288.91;
        83160,288.911; 83220,288.913; 83280,288.914; 83340,288.915; 83400,
        288.916; 83460,288.917; 83520,288.918; 83580,288.919; 83640,288.921;
        83700,288.922; 83760,288.923; 83820,288.924; 83880,288.925; 83940,
        288.926; 84000,288.927; 84060,288.928; 84120,288.929; 84180,288.931;
        84240,288.932; 84300,288.933; 84360,288.934; 84420,288.935; 84480,
        288.936; 84540,288.937; 84600,288.938; 84660,288.939; 84720,288.94;
        84780,288.941; 84840,288.942; 84900,288.943; 84960,288.944; 85020,
        288.946; 85080,288.947; 85140,288.948; 85200,288.949; 85260,288.95;
        85320,288.951; 85380,288.952; 85440,288.953; 85500,288.954; 85560,
        288.955; 85620,288.956; 85680,288.957; 85740,288.958; 85800,288.959;
        85860,288.96; 85920,288.961; 85980,288.962; 86040,288.963; 86100,
        288.964; 86160,288.965; 86220,288.966; 86280,288.967; 86340,288.968;
        86400,288.969])
    "EnergyPlus: leaving water temperature at the load side in heating mode"
         annotation (Placement(transformation(extent={{-20,20},{0,40}})));
      Modelica.Blocks.Sources.TimeTable QEvaEP(table=[0,-2656.8; 60,-2656.8;
        120,-2662.8; 180,-2668; 240,-2674.1; 300,-2679.6; 360,-2684; 420,-2688.9;
        480,-2694; 540,-2698.5; 600,-2702.1; 660,-2706.1; 720,-2710.1; 780,-2713.1;
        840,-2717; 900,-2721; 960,-2724.1; 1020,-2727; 1080,-2730.5; 1140,-2734.3;
        1200,-2736.8; 1260,-2740; 1320,-2743.5; 1380,-2746; 1440,-2748.3; 1500,
        -2751.6; 1560,-2754.5; 1620,-2757.7; 1680,-2760.7; 1740,-2762.8; 1800,-2766.3;
        1860,-2769.4; 1920,-2771.1; 1980,-2773.3; 2040,-2777; 2100,-2779.1;
        2160,-2781.6; 2220,-2784.5; 2280,-2787.6; 2340,-2789.6; 2400,-2791.8;
        2460,-2795.2; 2520,-2797.7; 2580,-2800.2; 2640,-2802.8; 2700,-2805.2;
        2760,-2807.9; 2820,-2810.4; 2880,-2813.3; 2940,-2816.3; 3000,-2819;
        3060,-2821; 3120,-2823.3; 3180,-2826.5; 3240,-2828.8; 3300,-2832; 3360,
        -2834.3; 3420,-2836.3; 3480,-2838.8; 3540,-2841.1; 3600,-2844.8; 3660,-2847.6;
        3720,-2849.5; 3780,-2852.2; 3840,-2855.3; 3900,-2857.6; 3960,-2860.2;
        4020,-2863.1; 4080,-2865.6; 4140,-2868.6; 4200,-2870.7; 4260,-2874.1;
        4320,-2876.3; 4380,-2877.6; 4440,-2881; 4500,-2884; 4560,-2887.4; 4620,
        -2889.8; 4680,-2891.9; 4740,-2894.5; 4800,-2897.9; 4860,-2901; 4920,-2902.7;
        4980,-2905.7; 5040,-2909; 5100,-2911.7; 5160,-2914.3; 5220,-2916.7;
        5280,-2919.7; 5340,-2922.3; 5400,-2924.6; 5460,-2927.7; 5520,-2931;
        5580,-2934.2; 5640,-2936.5; 5700,-2938.9; 5760,-2942.4; 5820,-2944.9;
        5880,-2947.2; 5940,-2950.7; 6000,-2953.9; 6060,-2956.5; 6120,-2959.1;
        6180,-2962.1; 6240,-2965.4; 6300,-2968.4; 6360,-2970.5; 6420,-2972.9;
        6480,-2976.4; 6540,-2979.2; 6600,-2982.4; 6660,-2985.3; 6720,-2988;
        6780,-2990.9; 6840,-2993.5; 6900,-2997; 6960,-2999.6; 7020,-3002.2;
        7080,-3005.8; 7140,-3008.2; 7200,-3011.2; 7260,-3014.5; 7320,-3016.9;
        7380,-3019.6; 7440,-3022.7; 7500,-3025.9; 7560,-3028.8; 7620,-3031.4;
        7680,-3033.8; 7740,-3037; 7800,-3039.8; 7860,-3042.4; 7920,-3046; 7980,
        -3048.6; 8040,-3051; 8100,-3054.6; 8160,-3057.8; 8220,-3059.8; 8280,-3062.5;
        8340,-3066.2; 8400,-3069.5; 8460,-3071.2; 8520,-3074.1; 8580,-3078;
        8640,-3080.1; 8700,-3082.1; 8760,-3085.3; 8820,-3088.8; 8880,-3092;
        8940,-3094.8; 9000,-3097.4; 9060,-3099.7; 9120,-3102.4; 9180,-3105.7;
        9240,-3108.6; 9300,-3111; 9360,-3114.1; 9420,-3116.8; 9480,-3119.3;
        9540,-3122.1; 9600,-3124.6; 9660,-3127.8; 9720,-3130.3; 9780,-3132.7;
        9840,-3136.3; 9900,-3138.8; 9960,-3141.3; 10020,-3144; 10080,-3147;
        10140,-3149.8; 10200,-3151.7; 10260,-3154.9; 10320,-3158.3; 10380,-3160.5;
        10440,-3163.5; 10500,-3166.1; 10560,-3168.6; 10620,-3171.6; 10680,-3173.4;
        10740,-3176.3; 10800,-3180.3; 10860,-3181.7; 10920,-3183.8; 10980,-3187;
        11040,-3189.9; 11100,-3193.2; 11160,-3195.5; 11220,-3197.6; 11280,-3200.6;
        11340,-3203.4; 11400,-3205.6; 11460,-3208.7; 11520,-3210.6; 11580,-3213.3;
        11640,-3216.2; 11700,-3218.3; 11760,-3220.9; 11820,-3223.7; 11880,-3225.6;
        11940,-3228; 12000,-3230.9; 12060,-3234.2; 12120,-3236.9; 12180,-3239;
        12240,-3241.4; 12300,-3244.3; 12360,-3246.8; 12420,-3249.7; 12480,-3252.6;
        12540,-3254.9; 12600,-3256.9; 12660,-3259.7; 12720,-3262.7; 12780,-3264;
        12840,-3266.6; 12900,-3269.5; 12960,-3272.2; 13020,-3275.5; 13080,-3277.5;
        13140,-3279.4; 13200,-3282.5; 13260,-3285.4; 13320,-3287.1; 13380,-3289.4;
        13440,-3292.1; 13500,-3294.6; 13560,-3296.8; 13620,-3299.4; 13680,-3302.5;
        13740,-3304.6; 13800,-3306.8; 13860,-3309.4; 13920,-3312.2; 13980,-3314.6;
        14040,-3316.9; 14100,-3319.5; 14160,-3321.8; 14220,-3324.5; 14280,-3326.3;
        14340,-3328.9; 14400,-3331.4; 14460,-3334.1; 14520,-3337; 14580,-3338.7;
        14640,-3341.2; 14700,-3343.4; 14760,-3346; 14820,-3348.3; 14880,-3349.8;
        14940,-3353.2; 15000,-3356.2; 15060,-3357.5; 15120,-3360.7; 15180,-3363;
        15240,-3364.2; 15300,-3366.7; 15360,-3368.4; 15420,-3371.1; 15480,-3374.4;
        15540,-3375.8; 15600,-3377.8; 15660,-3380.4; 15720,-3382.9; 15780,-3385.1;
        15840,-3387.6; 15900,-3389.7; 15960,-3392.3; 16020,-3394.6; 16080,-3396.1;
        16140,-3398.6; 16200,-3400.9; 16260,-3402.8; 16320,-3405; 16380,-3406.6;
        16440,-3409; 16500,-3411.6; 16560,-3413.1; 16620,-3414.8; 16680,-3416.8;
        16740,-3419.9; 16800,-3421.4; 16860,-3422.8; 16920,-3426.1; 16980,-3427.6;
        17040,-3429; 17100,-3432.3; 17160,-3434.5; 17220,-3435.2; 17280,-3437.9;
        17340,-3440.2; 17400,-3441.5; 17460,-3443.5; 17520,-3445.3; 17580,-3447.4;
        17640,-3448.8; 17700,-3450.7; 17760,-3453.1; 17820,-3454.5; 17880,-3456.4;
        17940,-3458.9; 18000,-3459.7; 18060,-3461.3; 18120,-3463.8; 18180,-3464.7;
        18240,-3467; 18300,-3468.9; 18360,-3470.8; 18420,-3472.4; 18480,-3473.9;
        18540,-3475.1; 18600,-3477; 18660,-3479.9; 18720,-3480.6; 18780,-3481.9;
        18840,-3483.8; 18900,-3485.2; 18960,-3486.6; 19020,-3488.6; 19080,-3490.4;
        19140,-3491.2; 19200,-3492.8; 19260,-3494.2; 19320,-3494.6; 19380,-3496.4;
        19440,-3498.6; 19500,-3499.5; 19560,-3501.4; 19620,-3502.4; 19680,-3503.5;
        19740,-3504.9; 19800,-3506.3; 19860,-3507.5; 19920,-3509.5; 19980,-3510.9;
        20040,-3511.6; 20100,-3513.2; 20160,-3514.2; 20220,-3514.6; 20280,-3516.4;
        20340,-3518.6; 20400,-3518.6; 20460,-3520; 20520,-3521.8; 20580,-3522;
        20640,-3523; 20700,-3524.5; 20760,-3525.1; 20820,-3527; 20880,-3527.4;
        20940,-3528.6; 21000,-3530; 21060,-3530.3; 21120,-3531.6; 21180,-3532.8;
        21240,-3533.4; 21300,-3534.4; 21360,-3535.3; 21420,-3536.2; 21480,-3536.9;
        21540,-3537.6; 21600,-3538.2; 21660,-3533.3; 21720,-3523.3; 21780,-3513.8;
        21840,-3505.2; 21900,-3498; 21960,-3491; 22020,-3483.8; 22080,-3478.7;
        22140,-3474.1; 22200,-3470; 22260,-3465.7; 22320,-3462.4; 22380,-3460;
        22440,-3456.8; 22500,-3453.9; 22560,-3452.4; 22620,-3450.3; 22680,-3448.5;
        22740,-3447.4; 22800,-3446.5; 22860,-3445; 22920,-3443.7; 22980,-3443.2;
        23040,-3442.7; 23100,-3442.2; 23160,-3441.8; 23220,-3441.4; 23280,-3441;
        23340,-3440.7; 23400,-3441; 23460,-3441.1; 23520,-3440.8; 23580,-3440.5;
        23640,-3440.3; 23700,-3440.5; 23760,-3440.8; 23820,-3440.5; 23880,-3440.8;
        23940,-3441; 24000,-3440.7; 24060,-3440.9; 24120,-3441.2; 24180,-3440.8;
        24240,-3441.7; 24300,-3442.4; 24360,-3442.5; 24420,-3442.6; 24480,-3442.6;
        24540,-3443.3; 24600,-3443.9; 24660,-3443.8; 24720,-3443.7; 24780,-3444.3;
        24840,-3444.8; 24900,-3444.6; 24960,-3445.1; 25020,-3445.5; 25080,-3445.3;
        25140,-3446.2; 25200,-3446.5; 25260,-4215.7; 25320,-5418.3; 25380,-5735.8;
        25440,-5688; 25500,-5819.8; 25560,-5908.5; 25620,-5959.8; 25680,-6002.5;
        25740,-6039.3; 25800,-6070; 25860,-6096.6; 25920,-6119; 25980,-6137.9;
        26040,-6154; 26100,-6166.7; 26160,-6176.9; 26220,-6186.2; 26280,-6192.8;
        26340,-6196.4; 26400,-6199; 26460,-6201.4; 26520,-6201.8; 26580,-6201.6;
        26640,-6200.6; 26700,-6199.4; 26760,-6195.9; 26820,-6191.5; 26880,-6188.1;
        26940,-6184.5; 27000,-6179.4; 27060,-6174.2; 27120,-6169.4; 27180,-6162.8;
        27240,-6156.8; 27300,-6150.3; 27360,-6143.8; 27420,-6138; 27480,-6131.3;
        27540,-6124.2; 27600,-6117.9; 27660,-6111.5; 27720,-6103.9; 27780,-6097.1;
        27840,-6091; 27900,-6083; 27960,-6075.8; 28020,-6069.3; 28080,-6061.1;
        28140,-6054.2; 28200,-6047.9; 28260,-6040.7; 28320,-6032.8; 28380,-6026.7;
        28440,-6020.2; 28500,-6011.8; 28560,-6006.8; 28620,-6000.4; 28680,-5992.3;
        28740,-5986; 28800,-5978.6; 28860,-5789.2; 28920,-5440.8; 28980,-5124;
        29040,-4837.7; 29100,-4577.4; 29160,-4341.3; 29220,-4128.3; 29280,-3933.6;
        29340,-3756.4; 29400,-3597.6; 29460,-3452.9; 29520,-3320.2; 29580,-3199.9;
        29640,-3090.5; 29700,-2991.2; 29760,-2901.2; 29820,-2818.3; 29880,-2742.9;
        29940,-2673.4; 30000,-2610.2; 30060,-2552.4; 30120,-2499.5; 30180,-2450.1;
        30240,-2405; 30300,-2364.3; 30360,-2327; 30420,-2291.1; 30480,-2257.8;
        30540,-2228.7; 30600,-2200.2; 30660,-2174.1; 30720,-2150.6; 30780,-2127.5;
        30840,-2106.2; 30900,-2085.9; 30960,-2067; 31020,-2049.9; 31080,-2033;
        31140,-2017; 31200,-2001; 31260,-1986.6; 31320,-1972.8; 31380,-1958.9;
        31440,-1946.9; 31500,-1935.4; 31560,-1922.8; 31620,-1911.5; 31680,-1901.3;
        31740,-1889.8; 31800,-1878.9; 31860,-1869.6; 31920,-1860.6; 31980,-1850.2;
        32040,-1841.4; 32100,-1832.9; 32160,-1822.8; 32220,-1813.8; 32280,-1805.7;
        32340,-1796.6; 32400,-1787.8; 32460,-1779.9; 32520,-1771.1; 32580,-1763.2;
        32640,-1755.3; 32700,-1747.6; 32760,-1738.9; 32820,-1731.1; 32880,-1724.7;
        32940,-1716.7; 33000,-1708.6; 33060,-1700.8; 33120,-1692.6; 33180,-1685.3;
        33240,-1677.3; 33300,-1669.2; 33360,-1661.8; 33420,-1654.5; 33480,-1647.9;
        33540,-1640.2; 33600,-1632.6; 33660,-1624.9; 33720,-1617.1; 33780,-1610.7;
        33840,-1603.6; 33900,-1596.4; 33960,-1588.8; 34020,-1581.4; 34080,-1574.7;
        34140,-1567; 34200,-1559.3; 34260,-1552.3; 34320,-1545.4; 34380,-1537.3;
        34440,-1530; 34500,-1523.4; 34560,-1515.8; 34620,-1509; 34680,-1502;
        34740,-1495; 34800,-1487.7; 34860,-1480.3; 34920,-1472.9; 34980,-1465.3;
        35040,-1458.4; 35100,-1451.5; 35160,-1444.4; 35220,-1437; 35280,-1429.7;
        35340,-1422.3; 35400,-1414.5; 35460,-1406.8; 35520,-1399.9; 35580,-1393.7;
        35640,-1386.2; 35700,-1378.7; 35760,-1371.3; 35820,-1363.9; 35880,-1356.4;
        35940,-1349.3; 36000,-1342.9; 36060,-1335.3; 36120,-1327.7; 36180,-1320.1;
        36240,-1312.2; 36300,-1305; 36360,-1298.6; 36420,-1291.3; 36480,-1283.5;
        36540,-1276.6; 36600,-1268.7; 36660,-1260.6; 36720,-1254.2; 36780,-1246.9;
        36840,-1239.6; 36900,-1232.6; 36960,-1224.2; 37020,-1217; 37080,-1210.6;
        37140,-1202; 37200,-1194.4; 37260,-1187.4; 37320,-1179.9; 37380,-1172.5;
        37440,-1165; 37500,-1157.7; 37560,-1150.3; 37620,-1143.3; 37680,-1135.7;
        37740,-1127.8; 37800,-1120.6; 37860,-1112.6; 37920,-1105.1; 37980,-1098;
        38040,-1089.6; 38100,-1082.9; 38160,-1075.4; 38220,-1067.1; 38280,-1059.6;
        38340,-1052.2; 38400,-1045.6; 38460,-1038; 38520,-1029.5; 38580,-1022.2;
        38640,-1015; 38700,-1007.2; 38760,-999.7; 38820,-992.3; 38880,-984.4;
        38940,-977.3; 39000,-970.2; 39060,-961.5; 39120,-953.6; 39180,-945.9;
        39240,-938.3; 39300,-931.4; 39360,-923.3; 39420,-916.1; 39480,-908.2;
        39540,-901.1; 39600,-893.4; 39660,-885.2; 39720,-877.8; 39780,-870.5;
        39840,-863.5; 39900,-855.6; 39960,-848.1; 40020,-841.1; 40080,-833.7;
        40140,-826.4; 40200,-819.5; 40260,-812.5; 40320,-806.2; 40380,-799.2;
        40440,-792.2; 40500,-785.9; 40560,-779.5; 40620,-772.4; 40680,-766;
        40740,-760.2; 40800,-752.9; 40860,-746.3; 40920,-740; 40980,-733; 41040,
        -726.9; 41100,-720; 41160,-712.9; 41220,-707.1; 41280,-700; 41340,-693.7;
        41400,-687.3; 41460,-680.9; 41520,-674.6; 41580,-667.6; 41640,-661.6;
        41700,-654.8; 41760,-647.9; 41820,-641.7; 41880,-634.7; 41940,-628.3;
        42000,-622.6; 42060,-615.6; 42120,-609; 42180,-602.5; 42240,-596; 42300,
        -589.5; 42360,-583.2; 42420,-577; 42480,-570.4; 42540,-563.7; 42600,-557.2;
        42660,-550.3; 42720,-543.3; 42780,-537.1; 42840,-531; 42900,-524.3;
        42960,-517.2; 43020,-510.7; 43080,-504.2; 43140,-497.9; 43200,-491;
        43260,0; 43320,0; 43380,0; 43440,0; 43500,0; 43560,0; 43620,0; 43680,0;
        43740,0; 43800,0; 43860,0; 43920,0; 43980,0; 44040,0; 44100,0; 44160,0;
        44220,0; 44280,0; 44340,0; 44400,0; 44460,0; 44520,0; 44580,0; 44640,0;
        44700,0; 44760,0; 44820,0; 44880,0; 44940,0; 45000,0; 45060,0; 45120,0;
        45180,0; 45240,0; 45300,0; 45360,0; 45420,0; 45480,0; 45540,0; 45600,0;
        45660,0; 45720,0; 45780,0; 45840,0; 45900,0; 45960,0; 46020,0; 46080,0;
        46140,0; 46200,0; 46260,0; 46320,0; 46380,0; 46440,0; 46500,0; 46560,0;
        46620,0; 46680,0; 46740,0; 46800,0; 46860,0; 46920,0; 46980,0; 47040,0;
        47100,0; 47160,0; 47220,0; 47280,0; 47340,0; 47400,0; 47460,0; 47520,0;
        47580,0; 47640,0; 47700,0; 47760,0; 47820,0; 47880,0; 47940,0; 48000,0;
        48060,0; 48120,0; 48180,0; 48240,0; 48300,0; 48360,0; 48420,0; 48480,0;
        48540,0; 48600,0; 48660,0; 48720,0; 48780,0; 48840,0; 48900,0; 48960,0;
        49020,0; 49080,0; 49140,0; 49200,0; 49260,0; 49320,0; 49380,0; 49440,0;
        49500,0; 49560,0; 49620,0; 49680,0; 49740,0; 49800,0; 49860,0; 49920,0;
        49980,0; 50040,0; 50100,0; 50160,0; 50220,0; 50280,0; 50340,0; 50400,0;
        50460,0; 50520,0; 50580,0; 50640,0; 50700,0; 50760,0; 50820,0; 50880,0;
        50940,0; 51000,0; 51060,0; 51120,0; 51180,0; 51240,0; 51300,0; 51360,0;
        51420,0; 51480,0; 51540,0; 51600,0; 51660,0; 51720,0; 51780,0; 51840,0;
        51900,0; 51960,0; 52020,0; 52080,0; 52140,0; 52200,0; 52260,0; 52320,0;
        52380,0; 52440,0; 52500,0; 52560,0; 52620,0; 52680,0; 52740,0; 52800,0;
        52860,0; 52920,0; 52980,0; 53040,0; 53100,0; 53160,0; 53220,0; 53280,0;
        53340,0; 53400,0; 53460,0; 53520,0; 53580,0; 53640,0; 53700,0; 53760,0;
        53820,0; 53880,0; 53940,0; 54000,0; 54060,0; 54120,0; 54180,0; 54240,0;
        54300,0; 54360,0; 54420,0; 54480,0; 54540,0; 54600,0; 54660,0; 54720,0;
        54780,0; 54840,0; 54900,0; 54960,0; 55020,0; 55080,0; 55140,0; 55200,0;
        55260,0; 55320,0; 55380,0; 55440,0; 55500,0; 55560,0; 55620,0; 55680,0;
        55740,0; 55800,0; 55860,0; 55920,0; 55980,0; 56040,0; 56100,0; 56160,0;
        56220,0; 56280,0; 56340,0; 56400,0; 56460,0; 56520,0; 56580,0; 56640,0;
        56700,0; 56760,0; 56820,0; 56880,0; 56940,0; 57000,0; 57060,0; 57120,0;
        57180,0; 57240,0; 57300,0; 57360,0; 57420,0; 57480,0; 57540,0; 57600,0;
        57660,0; 57720,0; 57780,0; 57840,0; 57900,0; 57960,0; 58020,0; 58080,0;
        58140,0; 58200,0; 58260,0; 58320,0; 58380,0; 58440,0; 58500,0; 58560,0;
        58620,0; 58680,0; 58740,0; 58800,0; 58860,0; 58920,0; 58980,0; 59040,0;
        59100,0; 59160,0; 59220,0; 59280,0; 59340,0; 59400,0; 59460,0; 59520,0;
        59580,0; 59640,0; 59700,0; 59760,0; 59820,0; 59880,0; 59940,0; 60000,0;
        60060,0; 60120,0; 60180,0; 60240,0; 60300,0; 60360,0; 60420,0; 60480,0;
        60540,0; 60600,0; 60660,0; 60720,0; 60780,0; 60840,0; 60900,0; 60960,0;
        61020,0; 61080,0; 61140,0; 61200,0; 61260,0; 61320,0; 61380,0; 61440,0;
        61500,0; 61560,0; 61620,0; 61680,0; 61740,0; 61800,0; 61860,0; 61920,0;
        61980,0; 62040,0; 62100,0; 62160,0; 62220,0; 62280,0; 62340,0; 62400,0;
        62460,0; 62520,0; 62580,0; 62640,0; 62700,0; 62760,0; 62820,0; 62880,0;
        62940,0; 63000,0; 63060,0; 63120,0; 63180,0; 63240,0; 63300,0; 63360,0;
        63420,0; 63480,0; 63540,0; 63600,0; 63660,0; 63720,0; 63780,0; 63840,0;
        63900,0; 63960,0; 64020,0; 64080,0; 64140,0; 64200,0; 64260,0; 64320,0;
        64380,0; 64440,0; 64500,0; 64560,0; 64620,0; 64680,0; 64740,0; 64800,0;
        64860,0; 64920,0; 64980,0; 65040,0; 65100,0; 65160,0; 65220,0; 65280,0;
        65340,0; 65400,0; 65460,0; 65520,0; 65580,0; 65640,0; 65700,0; 65760,0;
        65820,0; 65880,0; 65940,0; 66000,0; 66060,0; 66120,0; 66180,0; 66240,0;
        66300,0; 66360,0; 66420,0; 66480,0; 66540,0; 66600,0; 66660,0; 66720,0;
        66780,0; 66840,0; 66900,0; 66960,0; 67020,0; 67080,0; 67140,0; 67200,0;
        67260,0; 67320,0; 67380,0; 67440,0; 67500,0; 67560,0; 67620,0; 67680,0;
        67740,0; 67800,0; 67860,0; 67920,0; 67980,0; 68040,0; 68100,0; 68160,0;
        68220,0; 68280,0; 68340,0; 68400,0; 68460,-1050.6; 68520,-2904.6; 68580,
        -4384.1; 68640,-5498.3; 68700,-6330.6; 68760,-6971.1; 68820,-7485.6;
        68880,-7914.6; 68940,-8280.9; 69000,-8598.7; 69060,-8877.2; 69120,-9123.5;
        69180,-9342.9; 69240,-9539.5; 69300,-9716.4; 69360,-9876; 69420,-10020.3;
        69480,-10151; 69540,-10269.4; 69600,-10376.7; 69660,-10473.9; 69720,-10562;
        69780,-10641.7; 69840,-10713.8; 69900,-10778.9; 69960,-10837.7; 70020,-10890.5;
        70080,-10938; 70140,-10980.5; 70200,-11018.6; 70260,-11052.5; 70320,-11082.7;
        70380,-11109.4; 70440,-11133; 70500,-11153.7; 70560,-11171.7; 70620,-11187.3;
        70680,-11200.7; 70740,-11212.1; 70800,-11221.7; 70860,-11229.5; 70920,-11235.8;
        70980,-11240.7; 71040,-11244.4; 71100,-11246.9; 71160,-11248.3; 71220,-11248.7;
        71280,-11248.3; 71340,-11247.1; 71400,-11245.2; 71460,-11242.6; 71520,-11239.4;
        71580,-11235.7; 71640,-11231.5; 71700,-11226.9; 71760,-11221.9; 71820,-11216.6;
        71880,-11211; 71940,-11205; 72000,-11198.9; 72060,-11192.5; 72120,-11207.4;
        72180,-11270.4; 72240,-11380.9; 72300,-11522.8; 72360,-11679.7; 72420,-11840.2;
        72480,-11998; 72540,-12150.1; 72600,-12295.1; 72660,-12432.2; 72720,-12561.3;
        72780,-12682.3; 72840,-12795.3; 72900,-12900.7; 72960,-12998.9; 73020,-13090.1;
        73080,-13174.7; 73140,-13253.4; 73200,-13326.3; 73260,-13394; 73320,-13456.8;
        73380,-13515; 73440,-13568.9; 73500,-13618.9; 73560,-13665.2; 73620,-13708.1;
        73680,-13747.8; 73740,-13784.7; 73800,-13818.8; 73860,-13850.5; 73920,-13879.8;
        73980,-13906.9; 74040,-13932; 74100,-13955.3; 74160,-13976.9; 74220,-13996.8;
        74280,-14015.3; 74340,-14032.5; 74400,-14048.3; 74460,-14063; 74520,-14076.6;
        74580,-14089.2; 74640,-14100.8; 74700,-14111.6; 74760,-14121.6; 74820,-14130.9;
        74880,-14139.5; 74940,-14147.4; 75000,-14154.8; 75060,-14161.6; 75120,-14167.9;
        75180,-14173.7; 75240,-14179.2; 75300,-14184.2; 75360,-14188.9; 75420,-14193.3;
        75480,-14197.3; 75540,-14201; 75600,-14204.5; 75660,-14207.7; 75720,-14210.8;
        75780,-14213.5; 75840,-14216.1; 75900,-14218.5; 75960,-14220.8; 76020,-14222.9;
        76080,-14224.9; 76140,-14226.7; 76200,-14228.4; 76260,-14230.1; 76320,-14231.6;
        76380,-14233.1; 76440,-14234.5; 76500,-14235.8; 76560,-14237; 76620,-14238.2;
        76680,-14239.4; 76740,-14240.5; 76800,-14241.6; 76860,-14242.7; 76920,-14243.7;
        76980,-14244.7; 77040,-14245.7; 77100,-14246.7; 77160,-14247.7; 77220,-14248.6;
        77280,-14249.5; 77340,-14250.5; 77400,-14251.4; 77460,-14252.4; 77520,-14253.3;
        77580,-14254.3; 77640,-14255.2; 77700,-14256.2; 77760,-14257.2; 77820,-14258.1;
        77880,-14259.1; 77940,-14260.1; 78000,-14261.1; 78060,-14262.1; 78120,-14263.1;
        78180,-14264.2; 78240,-14265.2; 78300,-14266.3; 78360,-14267.3; 78420,-14268.5;
        78480,-14269.6; 78540,-14270.7; 78600,-14271.8; 78660,-14272.9; 78720,-14274.1;
        78780,-14275.3; 78840,-14276.4; 78900,-14277.6; 78960,-14278.8; 79020,-14280;
        79080,-14281.2; 79140,-14282.4; 79200,-14283.7; 79260,-14284.9; 79320,-14286.2;
        79380,-14287.4; 79440,-14288.7; 79500,-14290; 79560,-14291.3; 79620,-14292.6;
        79680,-14293.9; 79740,-14295.2; 79800,-14296.5; 79860,-14297.9; 79920,-14299.2;
        79980,-14300.5; 80040,-14301.9; 80100,-14303.2; 80160,-14304.5; 80220,-14305.9;
        80280,-14307.2; 80340,-14308.6; 80400,-14309.9; 80460,-14311.3; 80520,-14312.6;
        80580,-14314; 80640,-14315.3; 80700,-14316.7; 80760,-14318.1; 80820,-14319.4;
        80880,-14320.8; 80940,-14322.2; 81000,-14323.5; 81060,-14324.9; 81120,-14326.2;
        81180,-14327.6; 81240,-14328.9; 81300,-14330.3; 81360,-14331.6; 81420,-14333;
        81480,-14334.3; 81540,-14335.7; 81600,-14337.1; 81660,-14338.4; 81720,-14339.7;
        81780,-14341.1; 81840,-14342.5; 81900,-14343.8; 81960,-14345.1; 82020,-14346.5;
        82080,-14347.8; 82140,-14349.2; 82200,-14350.5; 82260,-14351.9; 82320,-14353.2;
        82380,-14354.6; 82440,-14355.9; 82500,-14357.2; 82560,-14358.6; 82620,-14359.9;
        82680,-14361.3; 82740,-14362.6; 82800,-14364; 82860,-14365.3; 82920,-14366.6;
        82980,-14368; 83040,-14369.3; 83100,-14370.7; 83160,-14372.1; 83220,-14373.4;
        83280,-14374.8; 83340,-14376.1; 83400,-14377.4; 83460,-14378.8; 83520,-14380.2;
        83580,-14381.6; 83640,-14382.9; 83700,-14384.3; 83760,-14385.7; 83820,-14387.1;
        83880,-14388.5; 83940,-14389.9; 84000,-14391.3; 84060,-14392.7; 84120,-14394.1;
        84180,-14395.5; 84240,-14396.9; 84300,-14398.3; 84360,-14399.8; 84420,-14401.2;
        84480,-14402.6; 84540,-14404.1; 84600,-14405.5; 84660,-14407; 84720,-14408.5;
        84780,-14409.9; 84840,-14411.4; 84900,-14412.9; 84960,-14414.4; 85020,-14415.9;
        85080,-14417.4; 85140,-14419; 85200,-14420.5; 85260,-14422.1; 85320,-14423.6;
        85380,-14425.2; 85440,-14426.8; 85500,-14428.4; 85560,-14429.9; 85620,-14431.5;
        85680,-14433.2; 85740,-14434.8; 85800,-14436.4; 85860,-14438.1; 85920,-14439.7;
        85980,-14441.4; 86040,-14443.1; 86100,-14444.8; 86160,-14446.5; 86220,-14448.2;
        86280,-14450; 86340,-14451.7; 86400,-14453.5])
    "EnergyPlus results: heat flow at the evaporator"
         annotation (Placement(transformation(extent={{-116,-90},{-96,-70}})));
      Modelica.Blocks.Sources.TimeTable QConEP(table=[0,4058.1; 60,4058.1; 120,
        4067.1; 180,4075.2; 240,4084.4; 300,4092.8; 360,4099.5; 420,4107; 480,
        4114.7; 540,4121.6; 600,4127.1; 660,4133.2; 720,4139.3; 780,4143.8; 840,
        4149.9; 900,4156; 960,4160.6; 1020,4165; 1080,4170.4; 1140,4176.3; 1200,
        4180; 1260,4184.9; 1320,4190.2; 1380,4194; 1440,4197.6; 1500,4202.6;
        1560,4206.9; 1620,4211.9; 1680,4216.5; 1740,4219.7; 1800,4225; 1860,
        4229.7; 1920,4232.3; 1980,4235.6; 2040,4241.3; 2100,4244.5; 2160,4248.3;
        2220,4252.6; 2280,4257.4; 2340,4260.5; 2400,4263.8; 2460,4269; 2520,
        4272.8; 2580,4276.7; 2640,4280.7; 2700,4284.2; 2760,4288.5; 2820,4292.2;
        2880,4296.6; 2940,4301.2; 3000,4305.4; 3060,4308.4; 3120,4311.9; 3180,
        4316.7; 3240,4320.2; 3300,4325.1; 3360,4328.6; 3420,4331.7; 3480,4335.5;
        3540,4338.9; 3600,4344.7; 3660,4348.9; 3720,4351.9; 3780,4355.9; 3840,
        4360.7; 3900,4364.2; 3960,4368.1; 4020,4372.5; 4080,4376.3; 4140,4380.9;
        4200,4384.1; 4260,4389.4; 4320,4392.6; 4380,4394.7; 4440,4399.8; 4500,
        4404.4; 4560,4409.6; 4620,4413.2; 4680,4416.5; 4740,4420.4; 4800,4425.6;
        4860,4430.2; 4920,4432.9; 4980,4437.5; 5040,4442.6; 5100,4446.6; 5160,
        4450.6; 5220,4454.3; 5280,4458.8; 5340,4462.7; 5400,4466.3; 5460,4471;
        5520,4476; 5580,4480.9; 5640,4484.4; 5700,4488.1; 5760,4493.4; 5820,
        4497.2; 5880,4500.7; 5940,4506.1; 6000,4510.9; 6060,4514.9; 6120,4518.9;
        6180,4523.5; 6240,4528.5; 6300,4533; 6360,4536.2; 6420,4540; 6480,
        4545.2; 6540,4549.5; 6600,4554.4; 6660,4558.9; 6720,4563; 6780,4567.3;
        6840,4571.3; 6900,4576.7; 6960,4580.6; 7020,4584.6; 7080,4590.1; 7140,
        4593.6; 7200,4598.3; 7260,4603.2; 7320,4606.9; 7380,4611.1; 7440,4615.8;
        7500,4620.7; 7560,4625.1; 7620,4629.1; 7680,4632.8; 7740,4637.6; 7800,
        4641.9; 7860,4645.9; 7920,4651.3; 7980,4655.3; 8040,4658.9; 8100,4664.4;
        8160,4669.3; 8220,4672.4; 8280,4676.5; 8340,4682.1; 8400,4687.1; 8460,
        4689.8; 8520,4694.1; 8580,4700.2; 8640,4703.4; 8700,4706.3; 8760,4711.2;
        8820,4716.6; 8880,4721.4; 8940,4725.8; 9000,4729.7; 9060,4733.2; 9120,
        4737.3; 9180,4742.3; 9240,4746.8; 9300,4750.5; 9360,4755.1; 9420,4759.2;
        9480,4763; 9540,4767.3; 9600,4771.2; 9660,4776; 9720,4779.9; 9780,
        4783.5; 9840,4789; 9900,4792.8; 9960,4796.6; 10020,4800.7; 10080,4805.3;
        10140,4809.6; 10200,4812.5; 10260,4817.3; 10320,4822.5; 10380,4825.9;
        10440,4830.4; 10500,4834.3; 10560,4838.1; 10620,4842.8; 10680,4845.6;
        10740,4849.9; 10800,4856; 10860,4858.2; 10920,4861.3; 10980,4866.2;
        11040,4870.7; 11100,4875.7; 11160,4879.2; 11220,4882.3; 11280,4887;
        11340,4891.2; 11400,4894.5; 11460,4899.3; 11520,4902.3; 11580,4906.4;
        11640,4910.8; 11700,4914; 11760,4917.9; 11820,4922.2; 11880,4925.1;
        11940,4928.7; 12000,4933.2; 12060,4938.2; 12120,4942.3; 12180,4945.5;
        12240,4949.2; 12300,4953.6; 12360,4957.4; 12420,4961.8; 12480,4966.2;
        12540,4969.7; 12600,4972.8; 12660,4977; 12720,4981.6; 12780,4983.6;
        12840,4987.6; 12900,4992.1; 12960,4996.1; 13020,5001.1; 13080,5004.2;
        13140,5007.1; 13200,5011.8; 13260,5016.2; 13320,5018.8; 13380,5022.4;
        13440,5026.5; 13500,5030.3; 13560,5033.6; 13620,5037.5; 13680,5042.3;
        13740,5045.5; 13800,5048.8; 13860,5052.8; 13920,5057.1; 13980,5060.8;
        14040,5064.2; 14100,5068.2; 14160,5071.7; 14220,5075.9; 14280,5078.6;
        14340,5082.5; 14400,5086.4; 14460,5090.4; 14520,5094.8; 14580,5097.5;
        14640,5101.3; 14700,5104.6; 14760,5108.6; 14820,5112.1; 14880,5114.4;
        14940,5119.6; 15000,5124.1; 15060,5126.2; 15120,5131; 15180,5134.5;
        15240,5136.3; 15300,5140.1; 15360,5142.7; 15420,5146.9; 15480,5151.9;
        15540,5154.1; 15600,5157.1; 15660,5161.1; 15720,5164.9; 15780,5168.2;
        15840,5171.9; 15900,5175.3; 15960,5179.2; 16020,5182.7; 16080,5185;
        16140,5188.8; 16200,5192.2; 16260,5195.2; 16320,5198.6; 16380,5201;
        16440,5204.6; 16500,5208.5; 16560,5211; 16620,5213.5; 16680,5216.6;
        16740,5221.3; 16800,5223.5; 16860,5225.7; 16920,5230.8; 16980,5233;
        17040,5235.2; 17100,5240.1; 17160,5243.6; 17220,5244.6; 17280,5248.7;
        17340,5252.2; 17400,5254.2; 17460,5257.2; 17520,5260; 17580,5263.2;
        17640,5265.4; 17700,5268.2; 17760,5271.9; 17820,5274; 17880,5276.8;
        17940,5280.7; 18000,5281.9; 18060,5284.3; 18120,5288.2; 18180,5289.6;
        18240,5293.1; 18300,5296; 18360,5298.8; 18420,5301.2; 18480,5303.5;
        18540,5305.5; 18600,5308.3; 18660,5312.8; 18720,5313.8; 18780,5315.8;
        18840,5318.6; 18900,5320.9; 18960,5322.9; 19020,5326; 19080,5328.8;
        19140,5330; 19200,5332.4; 19260,5334.6; 19320,5335.2; 19380,5338; 19440,
        5341.3; 19500,5342.6; 19560,5345.5; 19620,5347.1; 19680,5348.7; 19740,
        5350.9; 19800,5353; 19860,5354.9; 19920,5357.9; 19980,5360; 20040,
        5361.2; 20100,5363.5; 20160,5365.1; 20220,5365.7; 20280,5368.5; 20340,
        5371.7; 20400,5371.7; 20460,5373.8; 20520,5376.6; 20580,5376.9; 20640,
        5378.5; 20700,5380.8; 20760,5381.7; 20820,5384.5; 20880,5385.3; 20940,
        5387; 21000,5389.2; 21060,5389.6; 21120,5391.6; 21180,5393.5; 21240,
        5394.3; 21300,5395.9; 21360,5397.3; 21420,5398.6; 21480,5399.7; 21540,
        5400.8; 21600,5401.7; 21660,5394.2; 21720,5379; 21780,5364.6; 21840,
        5351.5; 21900,5340.5; 21960,5329.8; 22020,5318.9; 22080,5311.1; 22140,
        5304.1; 22200,5297.9; 22260,5291.4; 22320,5286.4; 22380,5282.7; 22440,
        5277.8; 22500,5273.4; 22560,5271; 22620,5267.9; 22680,5265.2; 22740,
        5263.6; 22800,5262.2; 22860,5259.9; 22920,5258; 22980,5257.1; 23040,
        5256.3; 23100,5255.6; 23160,5254.9; 23220,5254.3; 23280,5253.8; 23340,
        5253.3; 23400,5253.7; 23460,5254; 23520,5253.5; 23580,5253.1; 23640,
        5252.7; 23700,5253.1; 23760,5253.5; 23820,5253; 23880,5253.5; 23940,
        5253.8; 24000,5253.4; 24060,5253.7; 24120,5254.1; 24180,5253.6; 24240,
        5254.9; 24300,5256; 24360,5256.2; 24420,5256.2; 24480,5256.3; 24540,
        5257.3; 24600,5258.2; 24660,5258.1; 24720,5258; 24780,5258.9; 24840,
        5259.6; 24900,5259.3; 24960,5260.1; 25020,5260.7; 25080,5260.4; 25140,
        5261.8; 25200,5262.2; 25260,6433; 25320,8260.9; 25380,8742.9; 25440,
        8670.2; 25500,8870.2; 25560,9004.7; 25620,9082.3; 25680,9147; 25740,
        9202.8; 25800,9249.2; 25860,9289.5; 25920,9323.4; 25980,9352; 26040,
        9376.2; 26100,9395.5; 26160,9411; 26220,9424.9; 26280,9434.9; 26340,
        9440.3; 26400,9444.3; 26460,9447.9; 26520,9448.6; 26580,9448.2; 26640,
        9446.8; 26700,9445.1; 26760,9439.7; 26820,9433.1; 26880,9428; 26940,
        9422.5; 27000,9414.8; 27060,9407; 27120,9399.8; 27180,9389.8; 27240,
        9380.8; 27300,9371; 27360,9361.2; 27420,9352.4; 27480,9342.4; 27540,
        9331.7; 27600,9322.2; 27660,9312.4; 27720,9301.1; 27780,9290.8; 27840,
        9281.6; 27900,9269.5; 27960,9258.8; 28020,9248.9; 28080,9236.5; 28140,
        9226.1; 28200,9216.7; 28260,9205.7; 28320,9193.8; 28380,9184.7; 28440,
        9174.8; 28500,9162.2; 28560,9154.6; 28620,9145; 28680,9132.7; 28740,
        9123.3; 28800,9112.1; 28860,8824.7; 28920,8295.8; 28980,7814.6; 29040,
        7379.5; 29100,6984; 29160,6624.9; 29220,6301; 29280,6004.7; 29340,
        5735.1; 29400,5493.4; 29460,5273; 29520,5071; 29580,4887.8; 29640,
        4721.1; 29700,4569.9; 29760,4432.6; 29820,4306.4; 29880,4191.5; 29940,
        4085.5; 30000,3989.2; 30060,3901.1; 30120,3820.3; 30180,3745.1; 30240,
        3676.3; 30300,3614.1; 30360,3557.3; 30420,3502.4; 30480,3451.7; 30540,
        3407.3; 30600,3363.9; 30660,3324; 30720,3288.1; 30780,3252.9; 30840,
        3220.3; 30900,3189.4; 30960,3160.5; 31020,3134.5; 31080,3108.6; 31140,
        3084.1; 31200,3059.7; 31260,3037.7; 31320,3016.7; 31380,2995.5; 31440,
        2977.1; 31500,2959.5; 31560,2940.3; 31620,2923.1; 31680,2907.5; 31740,
        2889.9; 31800,2873.1; 31860,2859; 31920,2845.2; 31980,2829.3; 32040,
        2815.9; 32100,2802.8; 32160,2787.5; 32220,2773.7; 32280,2761.3; 32340,
        2747.3; 32400,2733.9; 32460,2721.8; 32520,2708.4; 32580,2696.3; 32640,
        2684.3; 32700,2672.5; 32760,2659.2; 32820,2647.2; 32880,2637.5; 32940,
        2625.2; 33000,2612.9; 33060,2600.8; 33120,2588.4; 33180,2577.3; 33240,
        2565.1; 33300,2552.6; 33360,2541.2; 33420,2530.1; 33480,2520; 33540,
        2508.2; 33600,2496.6; 33660,2484.9; 33720,2472.9; 33780,2463.2; 33840,
        2452.3; 33900,2441.3; 33960,2429.7; 34020,2418.4; 34080,2408.2; 34140,
        2396.4; 34200,2384.6; 34260,2373.9; 34320,2363.3; 34380,2350.9; 34440,
        2339.8; 34500,2329.8; 34560,2318.1; 34620,2307.6; 34680,2296.9; 34740,
        2286.3; 34800,2275.1; 34860,2263.8; 34920,2252.5; 34980,2240.8; 35040,
        2230.2; 35100,2219.7; 35160,2209; 35220,2197.7; 35280,2186.4; 35340,
        2175.1; 35400,2163.2; 35460,2151.5; 35520,2141; 35580,2131.4; 35640,
        2119.9; 35700,2108.5; 35760,2097.2; 35820,2085.8; 35880,2074.4; 35940,
        2063.6; 36000,2053.7; 36060,2042.2; 36120,2030.5; 36180,2018.9; 36240,
        2006.8; 36300,1995.9; 36360,1986; 36420,1974.8; 36480,1963; 36540,
        1952.3; 36600,1940.3; 36660,1927.9; 36720,1918.2; 36780,1907; 36840,
        1895.9; 36900,1885.1; 36960,1872.2; 37020,1861.3; 37080,1851.5; 37140,
        1838.4; 37200,1826.7; 37260,1816; 37320,1804.6; 37380,1793.3; 37440,
        1781.8; 37500,1770.6; 37560,1759.4; 37620,1748.6; 37680,1737.1; 37740,
        1724.9; 37800,1714; 37860,1701.7; 37920,1690.3; 37980,1679.3; 38040,
        1666.6; 38100,1656.2; 38160,1644.8; 38220,1632.1; 38280,1620.7; 38340,
        1609.4; 38400,1599.2; 38460,1587.6; 38520,1574.6; 38580,1563.5; 38640,
        1552.5; 38700,1540.6; 38760,1529.1; 38820,1517.8; 38880,1505.7; 38940,
        1494.8; 39000,1484; 39060,1470.6; 39120,1458.7; 39180,1446.9; 39240,
        1435.2; 39300,1424.6; 39360,1412.3; 39420,1401.3; 39480,1389.2; 39540,
        1378.3; 39600,1366.5; 39660,1354; 39720,1342.6; 39780,1331.5; 39840,
        1320.9; 39900,1308.8; 39960,1297.3; 40020,1286.5; 40080,1275.3; 40140,
        1264; 40200,1253.5; 40260,1242.8; 40320,1233.2; 40380,1222.6; 40440,
        1211.8; 40500,1202.1; 40560,1192.5; 40620,1181.5; 40680,1171.7; 40740,
        1162.8; 40800,1151.6; 40860,1141.6; 40920,1131.9; 40980,1121.2; 41040,
        1112; 41100,1101.4; 41160,1090.5; 41220,1081.7; 41280,1070.9; 41340,
        1061.2; 41400,1051.3; 41460,1041.6; 41520,1032; 41580,1021.2; 41640,
        1012.1; 41700,1001.6; 41760,991.2; 41820,981.7; 41880,970.9; 41940,
        961.2; 42000,952.4; 42060,941.8; 42120,931.6; 42180,921.7; 42240,911.8;
        42300,901.7; 42360,892.1; 42420,882.7; 42480,872.5; 42540,862.3; 42600,
        852.5; 42660,841.8; 42720,831.2; 42780,821.6; 42840,812.3; 42900,802.1;
        42960,791.2; 43020,781.3; 43080,771.3; 43140,761.7; 43200,751.1; 43260,
        25.41; 43320,25.41; 43380,25.41; 43440,25.41; 43500,25.41; 43560,25.41;
        43620,25.41; 43680,25.41; 43740,25.41; 43800,25.41; 43860,25.41; 43920,
        25.41; 43980,25.41; 44040,25.41; 44100,25.41; 44160,25.41; 44220,25.41;
        44280,25.41; 44340,25.41; 44400,25.41; 44460,25.41; 44520,25.41; 44580,
        25.41; 44640,25.41; 44700,25.41; 44760,25.41; 44820,25.41; 44880,25.41;
        44940,25.41; 45000,25.41; 45060,25.41; 45120,25.41; 45180,25.41; 45240,
        25.41; 45300,25.41; 45360,25.41; 45420,25.41; 45480,25.41; 45540,25.41;
        45600,25.41; 45660,25.41; 45720,25.41; 45780,25.41; 45840,25.41; 45900,
        25.41; 45960,25.41; 46020,25.41; 46080,25.41; 46140,25.41; 46200,25.41;
        46260,25.41; 46320,25.41; 46380,25.41; 46440,25.41; 46500,25.41; 46560,
        25.41; 46620,25.41; 46680,25.41; 46740,25.41; 46800,25.41; 46860,25.41;
        46920,25.41; 46980,25.41; 47040,25.41; 47100,25.41; 47160,25.41; 47220,
        25.41; 47280,25.41; 47340,25.41; 47400,25.41; 47460,25.41; 47520,25.41;
        47580,25.41; 47640,25.41; 47700,25.41; 47760,25.4; 47820,25.4; 47880,
        25.4; 47940,25.4; 48000,25.4; 48060,25.4; 48120,25.4; 48180,25.4; 48240,
        25.4; 48300,25.4; 48360,25.4; 48420,25.4; 48480,25.4; 48540,25.4; 48600,
        25.4; 48660,25.4; 48720,25.4; 48780,25.4; 48840,25.4; 48900,25.4; 48960,
        25.4; 49020,25.4; 49080,25.4; 49140,25.4; 49200,25.4; 49260,25.4; 49320,
        25.4; 49380,25.4; 49440,25.4; 49500,25.4; 49560,25.4; 49620,25.4; 49680,
        25.4; 49740,25.4; 49800,25.4; 49860,25.4; 49920,25.4; 49980,25.4; 50040,
        25.4; 50100,25.4; 50160,25.4; 50220,25.4; 50280,25.4; 50340,25.4; 50400,
        25.4; 50460,25.4; 50520,25.4; 50580,25.4; 50640,25.4; 50700,25.4; 50760,
        25.4; 50820,25.4; 50880,25.4; 50940,25.4; 51000,25.4; 51060,25.4; 51120,
        25.4; 51180,25.4; 51240,25.4; 51300,25.4; 51360,25.4; 51420,25.4; 51480,
        25.4; 51540,25.4; 51600,25.4; 51660,25.4; 51720,25.4; 51780,25.4; 51840,
        25.4; 51900,25.4; 51960,25.4; 52020,25.4; 52080,25.4; 52140,25.4; 52200,
        25.4; 52260,25.4; 52320,25.4; 52380,25.4; 52440,25.4; 52500,25.4; 52560,
        25.4; 52620,25.4; 52680,25.4; 52740,25.4; 52800,25.4; 52860,25.4; 52920,
        25.4; 52980,25.4; 53040,25.4; 53100,25.4; 53160,25.4; 53220,25.4; 53280,
        25.4; 53340,25.4; 53400,25.4; 53460,25.4; 53520,25.4; 53580,25.4; 53640,
        25.4; 53700,25.4; 53760,25.4; 53820,25.4; 53880,25.4; 53940,25.4; 54000,
        25.4; 54060,25.4; 54120,25.4; 54180,25.4; 54240,25.4; 54300,25.4; 54360,
        25.4; 54420,25.4; 54480,25.4; 54540,25.4; 54600,25.4; 54660,25.4; 54720,
        25.4; 54780,25.4; 54840,25.4; 54900,25.4; 54960,25.4; 55020,25.4; 55080,
        25.4; 55140,25.4; 55200,25.4; 55260,25.4; 55320,25.4; 55380,25.4; 55440,
        25.4; 55500,25.4; 55560,25.4; 55620,25.4; 55680,25.4; 55740,25.4; 55800,
        25.4; 55860,25.4; 55920,25.4; 55980,25.4; 56040,25.4; 56100,25.4; 56160,
        25.4; 56220,25.4; 56280,25.4; 56340,25.4; 56400,25.4; 56460,25.4; 56520,
        25.4; 56580,25.4; 56640,25.4; 56700,25.4; 56760,25.4; 56820,25.4; 56880,
        25.4; 56940,25.4; 57000,25.4; 57060,25.4; 57120,25.4; 57180,25.4; 57240,
        25.4; 57300,25.4; 57360,25.4; 57420,25.4; 57480,25.4; 57540,25.4; 57600,
        25.4; 57660,25.4; 57720,25.4; 57780,25.4; 57840,25.4; 57900,25.4; 57960,
        25.4; 58020,25.4; 58080,25.4; 58140,25.4; 58200,25.4; 58260,25.4; 58320,
        25.4; 58380,25.4; 58440,25.4; 58500,25.4; 58560,25.4; 58620,25.4; 58680,
        25.4; 58740,25.4; 58800,25.4; 58860,25.4; 58920,25.4; 58980,25.4; 59040,
        25.4; 59100,25.4; 59160,25.4; 59220,25.4; 59280,25.4; 59340,25.4; 59400,
        25.4; 59460,25.4; 59520,25.4; 59580,25.4; 59640,25.4; 59700,25.4; 59760,
        25.4; 59820,25.4; 59880,25.4; 59940,25.4; 60000,25.4; 60060,25.4; 60120,
        25.4; 60180,25.4; 60240,25.4; 60300,25.4; 60360,25.4; 60420,25.4; 60480,
        25.4; 60540,25.4; 60600,25.4; 60660,25.4; 60720,25.4; 60780,25.4; 60840,
        25.4; 60900,25.4; 60960,25.4; 61020,25.4; 61080,25.4; 61140,25.4; 61200,
        25.4; 61260,25.4; 61320,25.4; 61380,25.4; 61440,25.4; 61500,25.4; 61560,
        25.4; 61620,25.4; 61680,25.4; 61740,25.4; 61800,25.4; 61860,25.4; 61920,
        25.4; 61980,25.4; 62040,25.4; 62100,25.4; 62160,25.4; 62220,25.4; 62280,
        25.4; 62340,25.4; 62400,25.4; 62460,25.4; 62520,25.4; 62580,25.4; 62640,
        25.4; 62700,25.4; 62760,25.4; 62820,25.4; 62880,25.4; 62940,25.4; 63000,
        25.4; 63060,25.4; 63120,25.4; 63180,25.4; 63240,25.4; 63300,25.4; 63360,
        25.4; 63420,25.4; 63480,25.4; 63540,25.4; 63600,25.4; 63660,25.4; 63720,
        25.4; 63780,25.4; 63840,25.4; 63900,25.4; 63960,25.4; 64020,25.4; 64080,
        25.4; 64140,25.4; 64200,25.4; 64260,25.4; 64320,25.4; 64380,25.4; 64440,
        25.4; 64500,25.4; 64560,25.4; 64620,25.4; 64680,25.4; 64740,25.4; 64800,
        25.4; 64860,25.4; 64920,25.4; 64980,25.4; 65040,25.4; 65100,25.4; 65160,
        25.4; 65220,25.4; 65280,25.4; 65340,25.4; 65400,25.4; 65460,25.4; 65520,
        25.4; 65580,25.4; 65640,25.4; 65700,25.4; 65760,25.4; 65820,25.4; 65880,
        25.4; 65940,25.4; 66000,25.4; 66060,25.4; 66120,25.4; 66180,25.4; 66240,
        25.4; 66300,25.4; 66360,25.4; 66420,25.4; 66480,25.4; 66540,25.4; 66600,
        25.4; 66660,25.4; 66720,25.4; 66780,25.4; 66840,25.4; 66900,25.4; 66960,
        25.4; 67020,25.4; 67080,25.4; 67140,25.4; 67200,25.4; 67260,25.4; 67320,
        25.4; 67380,25.4; 67440,25.4; 67500,25.4; 67560,25.4; 67620,25.4; 67680,
        25.4; 67740,25.4; 67800,25.4; 67860,25.4; 67920,25.4; 67980,25.4; 68040,
        25.4; 68100,25.4; 68160,25.4; 68220,25.4; 68280,25.4; 68340,25.4; 68400,
        25.4; 68460,1226.5; 68520,3389.97; 68580,5115.54; 68640,6414.5; 68700,
        7384.5; 68760,8130.63; 68820,8729.92; 68880,9229.35; 68940,9655.8;
        69000,10025.54; 69060,10349.6; 69120,10636.1; 69180,10891.26; 69240,
        11119.81; 69300,11325.44; 69360,11510.99; 69420,11678.77; 69480,
        11830.67; 69540,11968.27; 69600,12092.96; 69660,12206.02; 69720,
        12308.41; 69780,12401.06; 69840,12484.91; 69900,12560.64; 69960,
        12628.93; 70020,12690.41; 70080,12745.66; 70140,12795.22; 70200,
        12839.56; 70260,12879.12; 70320,12914.32; 70380,12945.51; 70440,
        12973.05; 70500,12997.23; 70560,13018.35; 70620,13036.67; 70680,
        13052.42; 70740,13065.83; 70800,13077.11; 70860,13086.43; 70920,
        13093.96; 70980,13099.87; 71040,13104.3; 71100,13107.38; 71160,13109.23;
        71220,13109.96; 71280,13109.68; 71340,13108.48; 71400,13106.44; 71460,
        13103.65; 71520,13100.18; 71580,13096.08; 71640,13091.43; 71700,
        13086.28; 71760,13080.68; 71820,13074.68; 71880,13068.32; 71940,
        13061.64; 72000,13054.67; 72060,13047.46; 72120,13064.99; 72180,
        13138.53; 72240,13267.25; 72300,13432.67; 72360,13615.45; 72420,
        13802.38; 72480,13986.2; 72540,14163.36; 72600,14332.2; 72660,14491.94;
        72720,14642.27; 72780,14783.18; 72840,14914.84; 72900,15037.61; 72960,
        15151.88; 73020,15258.13; 73080,15356.75; 73140,15448.32; 73200,
        15533.34; 73260,15612.21; 73320,15685.34; 73380,15753.16; 73440,
        15816.06; 73500,15874.29; 73560,15928.26; 73620,15978.3; 73680,16024.69;
        73740,16067.7; 73800,16107.58; 73860,16144.54; 73920,16178.77; 73980,
        16210.46; 74040,16239.86; 74100,16267.14; 74160,16292.41; 74220,
        16315.82; 74280,16337.51; 74340,16357.61; 74400,16376.25; 74460,
        16393.52; 74520,16409.54; 74580,16424.35; 74640,16438.09; 74700,
        16450.84; 74760,16462.67; 74820,16473.66; 74880,16483.83; 74940,
        16493.27; 75000,16502.06; 75060,16510.18; 75120,16517.7; 75180,16524.7;
        75240,16531.23; 75300,16537.27; 75360,16542.92; 75420,16548.19; 75480,
        16553.08; 75540,16557.62; 75600,16561.86; 75660,16565.85; 75720,
        16569.55; 75780,16572.98; 75840,16576.17; 75900,16579.18; 75960,
        16582.03; 76020,16584.68; 76080,16587.15; 76140,16589.45; 76200,
        16591.66; 76260,16593.76; 76320,16595.74; 76380,16597.59; 76440,
        16599.37; 76500,16601.11; 76560,16602.74; 76620,16604.32; 76680,
        16605.87; 76740,16607.33; 76800,16608.77; 76860,16610.19; 76920,
        16611.53; 76980,16612.86; 77040,16614.19; 77100,16615.5; 77160,16616.81;
        77220,16618.05; 77280,16619.3; 77340,16620.56; 77400,16621.82; 77460,
        16623.08; 77520,16624.35; 77580,16625.61; 77640,16626.88; 77700,
        16628.15; 77760,16629.43; 77820,16630.71; 77880,16632; 77940,16633.3;
        78000,16634.61; 78060,16635.93; 78120,16637.26; 78180,16638.6; 78240,
        16639.95; 78300,16641.31; 78360,16642.69; 78420,16644.13; 78480,
        16645.56; 78540,16647; 78600,16648.43; 78660,16649.88; 78720,16651.37;
        78780,16652.86; 78840,16654.35; 78900,16655.85; 78960,16657.34; 79020,
        16658.9; 79080,16660.44; 79140,16661.99; 79200,16663.53; 79260,16665.08;
        79320,16666.68; 79380,16668.28; 79440,16669.87; 79500,16671.51; 79560,
        16673.13; 79620,16674.74; 79680,16676.4; 79740,16678.04; 79800,16679.68;
        79860,16681.35; 79920,16683.01; 79980,16684.66; 80040,16686.35; 80100,
        16688.01; 80160,16689.68; 80220,16691.38; 80280,16693.05; 80340,
        16694.72; 80400,16696.43; 80460,16698.11; 80520,16699.79; 80580,
        16701.45; 80640,16703.12; 80700,16704.83; 80760,16706.52; 80820,16708.2;
        80880,16709.91; 80940,16711.61; 81000,16713.29; 81060,16714.95; 81120,
        16716.62; 81180,16718.33; 81240,16720.01; 81300,16721.69; 81360,
        16723.35; 81420,16725.01; 81480,16726.71; 81540,16728.39; 81600,
        16730.06; 81660,16731.72; 81720,16733.37; 81780,16735.06; 81840,
        16736.74; 81900,16738.4; 81960,16740.05; 82020,16741.69; 82080,16743.38;
        82140,16745.04; 82200,16746.7; 82260,16748.34; 82320,16749.98; 82380,
        16751.66; 82440,16753.32; 82500,16754.97; 82560,16756.61; 82620,
        16758.25; 82680,16759.93; 82740,16761.59; 82800,16763.24; 82860,
        16764.87; 82920,16766.51; 82980,16768.19; 83040,16769.85; 83100,16771.5;
        83160,16773.19; 83220,16774.86; 83280,16776.51; 83340,16778.16; 83400,
        16779.8; 83460,16781.49; 83520,16783.17; 83580,16784.84; 83640,16786.54;
        83700,16788.23; 83760,16789.91; 83820,16791.63; 83880,16793.32; 83940,
        16795.01; 84000,16796.74; 84060,16798.45; 84120,16800.15; 84180,
        16801.89; 84240,16803.62; 84300,16805.34; 84360,16807.1; 84420,16808.84;
        84480,16810.58; 84540,16812.36; 84600,16814.12; 84660,16815.88; 84720,
        16817.68; 84780,16819.46; 84840,16821.24; 84900,16823.07; 84960,
        16824.93; 85020,16826.76; 85080,16828.58; 85140,16830.45; 85200,
        16832.34; 85260,16834.21; 85320,16836.07; 85380,16837.97; 85440,
        16839.91; 85500,16841.81; 85560,16843.71; 85620,16845.66; 85680,
        16847.64; 85740,16849.64; 85800,16851.6; 85860,16853.56; 85920,16855.57;
        85980,16857.61; 86040,16859.67; 86100,16861.74; 86160,16863.78; 86220,
        16865.81; 86280,16867.89; 86340,16870.01; 86400,16872.15])
        "EnergyPlus results: heat flow at the condenser"
        annotation (Placement(transformation(extent={{-84,-90},{-64,-70}})));
      Modelica.Blocks.Sources.TimeTable TCooSet(
    table=[0,285.76825; 60,285.76825; 120,285.7675; 180,285.76683; 240,
        285.76607; 300,285.76537; 360,285.76481; 420,285.76419; 480,285.76356;
        540,285.763; 600,285.76255; 660,285.76205; 720,285.76155; 780,285.76118;
        840,285.76069; 900,285.76018; 960,285.7598; 1020,285.75945; 1080,
        285.759; 1140,285.75851; 1200,285.75821; 1260,285.75779; 1320,285.75735;
        1380,285.75703; 1440,285.75673; 1500,285.75631; 1560,285.75595; 1620,
        285.75552; 1680,285.75513; 1740,285.75486; 1800,285.75441; 1860,285.754;
        1920,285.75378; 1980,285.75348; 2040,285.753; 2100,285.75272; 2160,
        285.75239; 2220,285.752; 2280,285.75159; 2340,285.75131; 2400,285.75102;
        2460,285.75057; 2520,285.75023; 2580,285.74988; 2640,285.74953; 2700,
        285.74921; 2760,285.74883; 2820,285.7485; 2880,285.74811; 2940,285.7477;
        3000,285.74733; 3060,285.74705; 3120,285.74674; 3180,285.74631; 3240,
        285.74599; 3300,285.74555; 3360,285.74524; 3420,285.74495; 3480,
        285.74461; 3540,285.7443; 3600,285.74379; 3660,285.74341; 3720,
        285.74313; 3780,285.74277; 3840,285.74234; 3900,285.74202; 3960,
        285.74166; 4020,285.74127; 4080,285.74092; 4140,285.74051; 4200,
        285.74022; 4260,285.73975; 4320,285.73945; 4380,285.73925; 4440,
        285.73879; 4500,285.73838; 4560,285.73791; 4620,285.73758; 4680,
        285.73728; 4740,285.73692; 4800,285.73645; 4860,285.73604; 4920,
        285.73579; 4980,285.73537; 5040,285.73492; 5100,285.73455; 5160,
        285.73419; 5220,285.73384; 5280,285.73344; 5340,285.73308; 5400,
        285.73274; 5460,285.73232; 5520,285.73187; 5580,285.73143; 5640,
        285.73111; 5700,285.73076; 5760,285.73029; 5820,285.72994; 5880,
        285.72962; 5940,285.72913; 6000,285.7287; 6060,285.72833; 6120,
        285.72796; 6180,285.72755; 6240,285.7271; 6300,285.72669; 6360,
        285.72639; 6420,285.72604; 6480,285.72556; 6540,285.72517; 6600,
        285.72473; 6660,285.72432; 6720,285.72394; 6780,285.72355; 6840,
        285.72318; 6900,285.72269; 6960,285.72233; 7020,285.72196; 7080,
        285.72147; 7140,285.72113; 7200,285.72071; 7260,285.72026; 7320,
        285.71992; 7380,285.71953; 7440,285.7191; 7500,285.71865; 7560,
        285.71825; 7620,285.71788; 7680,285.71753; 7740,285.71709; 7800,
        285.71669; 7860,285.71632; 7920,285.71583; 7980,285.71546; 8040,
        285.71512; 8100,285.71462; 8160,285.71417; 8220,285.71387; 8280,
        285.71348; 8340,285.71298; 8400,285.71252; 8460,285.71225; 8520,
        285.71185; 8580,285.71131; 8640,285.71099; 8700,285.7107; 8760,
        285.71025; 8820,285.70976; 8880,285.70932; 8940,285.70891; 9000,
        285.70854; 9060,285.7082; 9120,285.70782; 9180,285.70736; 9240,
        285.70694; 9300,285.70658; 9360,285.70615; 9420,285.70576; 9480,
        285.7054; 9540,285.70499; 9600,285.70462; 9660,285.70417; 9720,
        285.70381; 9780,285.70346; 9840,285.70295; 9900,285.70258; 9960,
        285.70222; 10020,285.70183; 10080,285.7014; 10140,285.70099; 10200,
        285.7007; 10260,285.70025; 10320,285.69976; 10380,285.69943; 10440,
        285.69901; 10500,285.69863; 10560,285.69826; 10620,285.69782; 10680,
        285.69754; 10740,285.69713; 10800,285.69657; 10860,285.69633; 10920,
        285.69602; 10980,285.69556; 11040,285.69513; 11100,285.69467; 11160,
        285.69432; 11220,285.69401; 11280,285.69356; 11340,285.69316; 11400,
        285.69283; 11460,285.69238; 11520,285.69208; 11580,285.69168; 11640,
        285.69126; 11700,285.69094; 11760,285.69056; 11820,285.69015; 11880,
        285.68985; 11940,285.68949; 12000,285.68906; 12060,285.68859; 12120,
        285.68819; 12180,285.68787; 12240,285.6875; 12300,285.68708; 12360,
        285.68671; 12420,285.68628; 12480,285.68586; 12540,285.68551; 12600,
        285.6852; 12660,285.68479; 12720,285.68435; 12780,285.68413; 12840,
        285.68374; 12900,285.68331; 12960,285.68291; 13020,285.68244; 13080,
        285.68212; 13140,285.68182; 13200,285.68137; 13260,285.68095; 13320,
        285.68067; 13380,285.68031; 13440,285.67991; 13500,285.67954; 13560,
        285.6792; 13620,285.67881; 13680,285.67836; 13740,285.67803; 13800,
        285.67769; 13860,285.6773; 13920,285.67689; 13980,285.67652; 14040,
        285.67617; 14100,285.67578; 14160,285.67543; 14220,285.67502; 14280,
        285.67473; 14340,285.67434; 14400,285.67396; 14460,285.67356; 14520,
        285.67314; 14580,285.67285; 14640,285.67248; 14700,285.67213; 14760,
        285.67174; 14820,285.67139; 14880,285.67113; 14940,285.67064; 15000,
        285.6702; 15060,285.66996; 15120,285.6695; 15180,285.66915; 15240,
        285.66893; 15300,285.66855; 15360,285.66827; 15420,285.66786; 15480,
        285.66738; 15540,285.66713; 15600,285.66682; 15660,285.66642; 15720,
        285.66604; 15780,285.6657; 15840,285.66533; 15900,285.66499; 15960,
        285.66459; 16020,285.66423; 16080,285.66398; 16140,285.6636; 16200,
        285.66325; 16260,285.66294; 16320,285.66259; 16380,285.66232; 16440,
        285.66196; 16500,285.66156; 16560,285.6613; 16620,285.66102; 16680,
        285.6607; 16740,285.66024; 16800,285.65998; 16860,285.65974; 16920,
        285.65925; 16980,285.65899; 17040,285.65875; 17100,285.65827; 17160,
        285.65791; 17220,285.65776; 17280,285.65736; 17340,285.657; 17400,
        285.65676; 17460,285.65644; 17520,285.65615; 17580,285.6558; 17640,
        285.65556; 17700,285.65526; 17760,285.65488; 17820,285.65464; 17880,
        285.65433; 17940,285.65395; 18000,285.65378; 18060,285.6535; 18120,
        285.65311; 18180,285.65292; 18240,285.65257; 18300,285.65225; 18360,
        285.65195; 18420,285.65168; 18480,285.65142; 18540,285.65119; 18600,
        285.65089; 18660,285.65044; 18720,285.65028; 18780,285.65005; 18840,
        285.64974; 18900,285.64949; 18960,285.64925; 19020,285.64892; 19080,
        285.64862; 19140,285.64845; 19200,285.64818; 19260,285.64793; 19320,
        285.6478; 19380,285.64751; 19440,285.64716; 19500,285.64698; 19560,
        285.64667; 19620,285.64646; 19680,285.64626; 19740,285.646; 19800,
        285.64576; 19860,285.64553; 19920,285.64521; 19980,285.64497; 20040,
        285.6448; 20100,285.64453; 20160,285.64433; 20220,285.6442; 20280,
        285.64391; 20340,285.64356; 20400,285.64349; 20460,285.64325; 20520,
        285.64294; 20580,285.64285; 20640,285.64264; 20700,285.64238; 20760,
        285.64224; 20820,285.64193; 20880,285.6418; 20940,285.64158; 21000,
        285.64133; 21060,285.64123; 21120,285.64099; 21180,285.64076; 21240,
        285.64062; 21300,285.64042; 21360,285.64023; 21420,285.64005; 21480,
        285.63989; 21540,285.63973; 21600,285.63959; 21660,285.64014; 21720,
        285.64132; 21780,285.64245; 21840,285.64345; 21900,285.64427; 21960,
        285.64506; 22020,285.64587; 22080,285.64641; 22140,285.64689; 22200,
        285.64729; 22260,285.64773; 22320,285.64803; 22380,285.64823; 22440,
        285.64853; 22500,285.64878; 22560,285.64887; 22620,285.64903; 22680,
        285.64915; 22740,285.64919; 22800,285.64921; 22860,285.6493; 22920,
        285.64938; 22980,285.64936; 23040,285.64934; 23100,285.64932; 23160,
        285.6493; 23220,285.64927; 23280,285.64924; 23340,285.64922; 23400,
        285.64912; 23460,285.64903; 23520,285.64901; 23580,285.64899; 23640,
        285.64897; 23700,285.64888; 23760,285.64879; 23820,285.64878; 23880,
        285.64869; 23940,285.64862; 24000,285.64861; 24060,285.64853; 24120,
        285.64846; 24180,285.64846; 24240,285.64831; 24300,285.64818; 24360,
        285.64813; 24420,285.64808; 24480,285.64803; 24540,285.64791; 24600,
        285.6478; 24660,285.64778; 24720,285.64775; 24780,285.64764; 24840,
        285.64754; 24900,285.64753; 24960,285.64743; 25020,285.64735; 25080,
        285.64734; 25140,285.64719; 25200,285.64712; 25260,285.54994; 25320,
        285.39822; 25380,285.35878; 25440,285.36589; 25500,285.35052; 25560,
        285.3407; 25620,285.33565; 25680,285.33164; 25740,285.32833; 25800,
        285.32572; 25860,285.32351; 25920,285.32174; 25980,285.32029; 26040,
        285.31909; 26100,285.31818; 26160,285.31747; 26220,285.31678; 26280,
        285.3163; 26340,285.3161; 26400,285.31592; 26460,285.31568; 26520,
        285.31559; 26580,285.31551; 26640,285.31544; 26700,285.31533; 26760,
        285.31546; 26820,285.31564; 26880,285.31563; 26940,285.31562; 27000,
        285.31574; 27060,285.31583; 27120,285.31582; 27180,285.31603; 27240,
        285.31612; 27300,285.31625; 27360,285.31636; 27420,285.31637; 27480,
        285.31646; 27540,285.3166; 27600,285.31663; 27660,285.31667; 27720,
        285.31684; 27780,285.31691; 27840,285.3169; 27900,285.31713; 27960,
        285.31725; 28020,285.31729; 28080,285.31756; 28140,285.31766; 28200,
        285.31768; 28260,285.31784; 28320,285.31809; 28380,285.3181; 28440,
        285.3182; 28500,285.31853; 28560,285.31844; 28620,285.31854; 28680,
        285.31887; 28740,285.31898; 28800,285.31924; 28860,285.34249; 28920,
        285.38579; 28980,285.42498; 29040,285.46015; 29100,285.49186; 29160,
        285.52036; 29220,285.54579; 29280,285.56881; 29340,285.58953; 29400,
        285.60786; 29460,285.62439; 29520,285.63937; 29580,285.65281; 29640,
        285.66489; 29700,285.67573; 29760,285.68547; 29820,285.69437; 29880,
        285.7024; 29940,285.70977; 30000,285.71644; 30060,285.7225; 30120,
        285.72806; 30180,285.73326; 30240,285.73802; 30300,285.74232; 30360,
        285.74627; 30420,285.75015; 30480,285.75377; 30540,285.75696; 30600,
        285.76015; 30660,285.76311; 30720,285.76584; 30780,285.76856; 30840,
        285.77114; 30900,285.77365; 30960,285.77604; 31020,285.77826; 31080,
        285.78052; 31140,285.7827; 31200,285.78493; 31260,285.787; 31320,
        285.78902; 31380,285.7911; 31440,285.79297; 31500,285.7948; 31560,
        285.79679; 31620,285.79864; 31680,285.80038; 31740,285.8023; 31800,
        285.80416; 31860,285.80583; 31920,285.80747; 31980,285.8093; 32040,
        285.81093; 32100,285.81254; 32160,285.81434; 32220,285.81602; 32280,
        285.81759; 32340,285.81928; 32400,285.82093; 32460,285.82248; 32520,
        285.82413; 32580,285.82567; 32640,285.8272; 32700,285.82871; 32760,
        285.83035; 32820,285.83186; 32880,285.83319; 32940,285.83474; 33000,
        285.83627; 33060,285.83778; 33120,285.83932; 33180,285.84074; 33240,
        285.84226; 33300,285.84379; 33360,285.84522; 33420,285.84663; 33480,
        285.84795; 33540,285.84941; 33600,285.85084; 33660,285.85228; 33720,
        285.85375; 33780,285.85502; 33840,285.85639; 33900,285.85776; 33960,
        285.85917; 34020,285.86056; 34080,285.86186; 34140,285.86328; 34200,
        285.8647; 34260,285.86602; 34320,285.86734; 34380,285.86879; 34440,
        285.87014; 34500,285.8714; 34560,285.87278; 34620,285.87407; 34680,
        285.87537; 34740,285.87666; 34800,285.878; 34860,285.87934; 34920,
        285.88067; 34980,285.88204; 35040,285.88331; 35100,285.88457; 35160,
        285.88585; 35220,285.88718; 35280,285.88849; 35340,285.88981; 35400,
        285.89117; 35460,285.89251; 35520,285.89375; 35580,285.89491; 35640,
        285.89623; 35700,285.89753; 35760,285.89883; 35820,285.90013; 35880,
        285.90143; 35940,285.90268; 36000,285.90384; 36060,285.90514; 36120,
        285.90645; 36180,285.90775; 36240,285.9091; 36300,285.91033; 36360,
        285.91148; 36420,285.91274; 36480,285.91405; 36540,285.91526; 36600,
        285.91657; 36660,285.91793; 36720,285.91905; 36780,285.92029; 36840,
        285.92152; 36900,285.92272; 36960,285.9241; 37020,285.92531; 37080,
        285.92643; 37140,285.92782; 37200,285.92909; 37260,285.93027; 37320,
        285.93151; 37380,285.93274; 37440,285.93398; 37500,285.93521; 37560,
        285.93642; 37620,285.93761; 37680,285.93884; 37740,285.94014; 37800,
        285.94133; 37860,285.94262; 37920,285.94385; 37980,285.94504; 38040,
        285.94637; 38100,285.9475; 38160,285.94872; 38220,285.95005; 38280,
        285.95126; 38340,285.95247; 38400,285.95358; 38460,285.95481; 38520,
        285.95615; 38580,285.95734; 38640,285.95852; 38700,285.95977; 38760,
        285.96099; 38820,285.96218; 38880,285.96345; 38940,285.96461; 39000,
        285.96576; 39060,285.96713; 39120,285.96838; 39180,285.96961; 39240,
        285.97084; 39300,285.97197; 39360,285.97324; 39420,285.9744; 39480,
        285.97566; 39540,285.97681; 39600,285.97804; 39660,285.97933; 39720,
        285.98052; 39780,285.98169; 39840,285.98282; 39900,285.98407; 39960,
        285.98527; 40020,285.98641; 40080,285.98759; 40140,285.98877; 40200,
        285.98989; 40260,285.99102; 40320,285.99207; 40380,285.9932; 40440,
        285.99433; 40500,285.99538; 40560,285.99643; 40620,285.99759; 40680,
        285.99865; 40740,285.99964; 40800,286.00081; 40860,286.0019; 40920,
        286.00295; 40980,286.00409; 41040,286.00511; 41100,286.00624; 41160,
        286.00739; 41220,286.00837; 41280,286.00952; 41340,286.01057; 41400,
        286.01164; 41460,286.0127; 41520,286.01374; 41580,286.01488; 41640,
        286.01589; 41700,286.09975; 41760,286.01813; 41820,286.01916; 41880,
        286.02031; 41940,286.02136; 42000,286.02234; 42060,286.02347; 42120,
        286.02456; 42180,286.02563; 42240,286.0267; 42300,286.02777; 42360,
        286.02882; 42420,286.02985; 42480,286.03093; 42540,286.03203; 42600,
        286.03309; 42660,286.03422; 42720,286.03534; 42780,286.03638; 42840,
        286.0374; 42900,286.03848; 42960,286.03963; 43020,286.04069; 43080,
        286.04175; 43140,286.0428; 43200,286.04391; 43260,279.81883; 43320,
        279.81883; 43380,279.81883; 43440,279.81883; 43500,279.81883; 43560,
        279.81883; 43620,279.81883; 43680,279.81883; 43740,279.81883; 43800,
        279.81883; 43860,279.81883; 43920,279.81883; 43980,279.81883; 44040,
        279.81883; 44100,279.81883; 44160,279.81883; 44220,279.81883; 44280,
        279.81883; 44340,279.81883; 44400,279.81883; 44460,279.81883; 44520,
        279.81883; 44580,279.81883; 44640,279.81883; 44700,279.81883; 44760,
        279.81883; 44820,279.81883; 44880,279.81883; 44940,279.81883; 45000,
        279.81883; 45060,279.81883; 45120,279.81883; 45180,279.81883; 45240,
        279.81883; 45300,279.81883; 45360,279.81883; 45420,279.81883; 45480,
        279.81883; 45540,279.81883; 45600,279.81883; 45660,279.81883; 45720,
        279.81883; 45780,279.81883; 45840,279.81883; 45900,279.81883; 45960,
        279.81883; 46020,279.81883; 46080,279.81883; 46140,279.81883; 46200,
        279.81883; 46260,279.81883; 46320,279.81883; 46380,279.81883; 46440,
        279.81883; 46500,279.81883; 46560,279.81883; 46620,279.81883; 46680,
        279.81883; 46740,279.81883; 46800,279.81883; 46860,279.81883; 46920,
        279.81883; 46980,279.81883; 47040,279.81883; 47100,279.81883; 47160,
        279.81883; 47220,279.81883; 47280,279.81883; 47340,279.81883; 47400,
        279.81883; 47460,279.81883; 47520,279.81883; 47580,279.81883; 47640,
        279.81883; 47700,279.81883; 47760,279.81883; 47820,279.81883; 47880,
        279.81883; 47940,279.81883; 48000,279.81883; 48060,279.81883; 48120,
        279.81883; 48180,279.81883; 48240,279.81883; 48300,279.81883; 48360,
        279.81883; 48420,279.81883; 48480,279.81883; 48540,279.81883; 48600,
        279.81883; 48660,279.81883; 48720,279.81883; 48780,279.81883; 48840,
        279.81883; 48900,279.81883; 48960,279.81883; 49020,279.81883; 49080,
        279.81883; 49140,279.81883; 49200,279.81883; 49260,279.81883; 49320,
        279.81883; 49380,279.81883; 49440,279.81883; 49500,279.81883; 49560,
        279.81883; 49620,279.81883; 49680,279.81883; 49740,279.81883; 49800,
        279.81883; 49860,279.81883; 49920,279.81883; 49980,279.81883; 50040,
        279.81883; 50100,279.81883; 50160,279.81883; 50220,279.81883; 50280,
        279.81883; 50340,279.81883; 50400,279.81883; 50460,279.81883; 50520,
        279.81883; 50580,279.81883; 50640,279.81883; 50700,279.81883; 50760,
        279.81883; 50820,279.81883; 50880,279.81883; 50940,279.81883; 51000,
        279.81883; 51060,279.81883; 51120,279.81883; 51180,279.81883; 51240,
        279.81883; 51300,279.81883; 51360,279.81883; 51420,279.81883; 51480,
        279.81883; 51540,279.81883; 51600,279.81883; 51660,279.81883; 51720,
        279.81883; 51780,279.81883; 51840,279.81883; 51900,279.81883; 51960,
        279.81883; 52020,279.81883; 52080,279.81883; 52140,279.81883; 52200,
        279.81883; 52260,279.81883; 52320,279.81883; 52380,279.81883; 52440,
        279.81883; 52500,279.81883; 52560,279.81883; 52620,279.81883; 52680,
        279.81883; 52740,279.81883; 52800,279.81883; 52860,279.81883; 52920,
        279.81883; 52980,279.81883; 53040,279.81883; 53100,279.81883; 53160,
        279.81883; 53220,279.81883; 53280,279.81883; 53340,279.81883; 53400,
        279.81883; 53460,279.81883; 53520,279.81883; 53580,279.81883; 53640,
        279.81883; 53700,279.81883; 53760,279.81883; 53820,279.81883; 53880,
        279.81883; 53940,279.81883; 54000,279.81883; 54060,279.81883; 54120,
        279.81883; 54180,279.81883; 54240,279.81883; 54300,279.81883; 54360,
        279.81883; 54420,279.81883; 54480,279.81883; 54540,279.81883; 54600,
        279.81883; 54660,279.81883; 54720,279.81883; 54780,279.81883; 54840,
        279.81883; 54900,279.81883; 54960,279.81883; 55020,279.81883; 55080,
        279.81883; 55140,279.81883; 55200,279.81883; 55260,279.81883; 55320,
        279.81883; 55380,279.81883; 55440,279.81883; 55500,279.81883; 55560,
        279.81883; 55620,279.81883; 55680,279.81883; 55740,279.81883; 55800,
        279.81883; 55860,279.81883; 55920,279.81883; 55980,279.81883; 56040,
        279.81883; 56100,279.81883; 56160,279.81883; 56220,279.81883; 56280,
        279.81883; 56340,279.81883; 56400,279.81883; 56460,279.81883; 56520,
        279.81883; 56580,279.81883; 56640,279.81883; 56700,279.81883; 56760,
        279.81883; 56820,279.81883; 56880,279.81883; 56940,279.81883; 57000,
        279.81883; 57060,279.81883; 57120,279.81883; 57180,279.81883; 57240,
        279.81883; 57300,279.81883; 57360,279.81883; 57420,279.81883; 57480,
        279.81883; 57540,279.81883; 57600,279.81883; 57660,279.81883; 57720,
        279.81883; 57780,279.81883; 57840,279.81883; 57900,279.81883; 57960,
        279.81883; 58020,279.81883; 58080,279.81883; 58140,279.81883; 58200,
        279.81883; 58260,279.81883; 58320,279.81883; 58380,279.81883; 58440,
        279.81883; 58500,279.81883; 58560,279.81883; 58620,279.81883; 58680,
        279.81883; 58740,279.81883; 58800,279.81883; 58860,279.81883; 58920,
        279.81883; 58980,279.81883; 59040,279.81883; 59100,279.81883; 59160,
        279.81883; 59220,279.81883; 59280,279.81883; 59340,279.81883; 59400,
        279.81883; 59460,279.81883; 59520,279.81883; 59580,279.81883; 59640,
        279.81883; 59700,279.81883; 59760,279.81883; 59820,279.81883; 59880,
        279.81883; 59940,279.81883; 60000,279.81883; 60060,279.81883; 60120,
        279.81883; 60180,279.81883; 60240,279.81883; 60300,279.81883; 60360,
        279.81883; 60420,279.81883; 60480,279.81883; 60540,279.81883; 60600,
        279.81883; 60660,279.81883; 60720,279.81883; 60780,279.81883; 60840,
        279.81883; 60900,279.81883; 60960,279.81883; 61020,279.81883; 61080,
        279.81883; 61140,279.81883; 61200,279.81883; 61260,279.81883; 61320,
        279.81883; 61380,279.81883; 61440,279.81883; 61500,279.81883; 61560,
        279.81883; 61620,279.81883; 61680,279.81883; 61740,279.81883; 61800,
        279.81883; 61860,279.81883; 61920,279.81883; 61980,279.81883; 62040,
        279.81883; 62100,279.81883; 62160,279.81883; 62220,279.81883; 62280,
        279.81883; 62340,279.81883; 62400,279.81883; 62460,279.81883; 62520,
        279.81883; 62580,279.81883; 62640,279.81883; 62700,279.81883; 62760,
        279.81883; 62820,279.81883; 62880,279.81883; 62940,279.81883; 63000,
        279.81883; 63060,279.81883; 63120,279.81883; 63180,279.81883; 63240,
        279.81883; 63300,279.81883; 63360,279.81883; 63420,279.81883; 63480,
        279.81883; 63540,279.81883; 63600,279.81883; 63660,279.81883; 63720,
        279.81883; 63780,279.81883; 63840,279.81883; 63900,279.81883; 63960,
        279.81883; 64020,279.81883; 64080,279.81883; 64140,279.81883; 64200,
        279.81883; 64260,279.81883; 64320,279.81883; 64380,279.81883; 64440,
        279.81883; 64500,279.81883; 64560,279.81883; 64620,279.81883; 64680,
        279.81883; 64740,279.81883; 64800,279.81883; 64860,279.81883; 64920,
        279.81883; 64980,279.81883; 65040,279.81883; 65100,279.81883; 65160,
        279.81883; 65220,279.81883; 65280,279.81883; 65340,279.81883; 65400,
        279.81883; 65460,279.81883; 65520,279.81883; 65580,279.81883; 65640,
        279.81883; 65700,279.81883; 65760,279.81883; 65820,279.81883; 65880,
        279.81883; 65940,279.81883; 66000,279.81883; 66060,279.81883; 66120,
        279.81883; 66180,279.81883; 66240,279.81883; 66300,279.81883; 66360,
        279.81883; 66420,279.81883; 66480,279.81883; 66540,279.81883; 66600,
        279.81883; 66660,279.81883; 66720,279.81883; 66780,279.81883; 66840,
        279.81883; 66900,279.81883; 66960,279.81883; 67020,279.81883; 67080,
        279.81883; 67140,279.81883; 67200,279.81883; 67260,279.81883; 67320,
        279.81883; 67380,279.81883; 67440,279.81883; 67500,279.81883; 67560,
        279.81883; 67620,279.81883; 67680,279.81883; 67740,279.81883; 67800,
        279.81883; 67860,279.81883; 67920,279.81883; 67980,279.81883; 68040,
        279.81883; 68100,279.81883; 68160,279.81883; 68220,279.81883; 68280,
        279.81883; 68340,279.81883; 68400,279.81883; 68460,279.76338; 68520,
        279.66347; 68580,279.58373; 68640,279.52367; 68700,279.47881; 68760,
        279.44428; 68820,279.41655; 68880,279.39342; 68940,279.37367; 69000,
        279.35654; 69060,279.34153; 69120,279.32825; 69180,279.31642; 69240,
        279.30582; 69300,279.29629; 69360,279.28768; 69420,279.2799; 69480,
        279.27286; 69540,279.26647; 69600,279.26069; 69660,279.25544; 69720,
        279.2507; 69780,279.2464; 69840,279.24251; 69900,279.239; 69960,
        279.23583; 70020,279.23299; 70080,279.23043; 70140,279.22813; 70200,
        279.22608; 70260,279.22425; 70320,279.22262; 70380,279.22118; 70440,
        279.21991; 70500,279.2188; 70560,279.21782; 70620,279.21698; 70680,
        279.21626; 70740,279.21564; 70800,279.21513; 70860,279.21471; 70920,
        279.21437; 70980,279.2141; 71040,279.21391; 71100,279.21377; 71160,
        279.2137; 71220,279.21367; 71280,279.21369; 71340,279.21376; 71400,
        279.21386; 71460,279.214; 71520,279.21417; 71580,279.21437; 71640,
        279.2146; 71700,279.21485; 71760,279.21512; 71820,279.2154; 71880,
        279.21571; 71940,279.21603; 72000,279.21636; 72060,279.2167; 72120,
        279.2159; 72180,279.2125; 72240,279.20655; 72300,279.19889; 72360,
        279.19043; 72420,279.18178; 72480,279.17327; 72540,279.16507; 72600,
        279.15725; 72660,279.14986; 72720,279.1429; 72780,279.13638; 72840,
        279.13028; 72900,279.1246; 72960,279.11931; 73020,279.11439; 73080,
        279.10982; 73140,279.10558; 73200,279.10165; 73260,279.098; 73320,
        279.09461; 73380,279.09148; 73440,279.08857; 73500,279.08587; 73560,
        279.08338; 73620,279.08106; 73680,279.07892; 73740,279.07693; 73800,
        279.07509; 73860,279.07339; 73920,279.07181; 73980,279.07034; 74040,
        279.06899; 74100,279.06773; 74160,279.06657; 74220,279.06549; 74280,
        279.06449; 74340,279.06357; 74400,279.06272; 74460,279.06192; 74520,
        279.06119; 74580,279.06051; 74640,279.05988; 74700,279.0593; 74760,
        279.05876; 74820,279.05826; 74880,279.0578; 74940,279.05737; 75000,
        279.05697; 75060,279.05661; 75120,279.05627; 75180,279.05595; 75240,
        279.05566; 75300,279.05539; 75360,279.05514; 75420,279.0549; 75480,
        279.05468; 75540,279.05448; 75600,279.05429; 75660,279.05412; 75720,
        279.05396; 75780,279.05381; 75840,279.05367; 75900,279.05354; 75960,
        279.05341; 76020,279.0533; 76080,279.05319; 76140,279.0531; 76200,
        279.053; 76260,279.05291; 76320,279.05283; 76380,279.05275; 76440,
        279.05268; 76500,279.05261; 76560,279.05254; 76620,279.05247; 76680,
        279.05241; 76740,279.05235; 76800,279.05229; 76860,279.05223; 76920,
        279.05218; 76980,279.05213; 77040,279.05207; 77100,279.05202; 77160,
        279.05197; 77220,279.05192; 77280,279.05187; 77340,279.05181; 77400,
        279.05176; 77460,279.05171; 77520,279.05166; 77580,279.05161; 77640,
        279.05156; 77700,279.05151; 77760,279.05145; 77820,279.0514; 77880,
        279.05135; 77940,279.0513; 78000,279.05124; 78060,279.05119; 78120,
        279.05113; 78180,279.05108; 78240,279.05102; 78300,279.05096; 78360,
        279.05091; 78420,279.05085; 78480,279.05079; 78540,279.05073; 78600,
        279.05067; 78660,279.0506; 78720,279.05054; 78780,279.05048; 78840,
        279.05042; 78900,279.05035; 78960,279.05029; 79020,279.05022; 79080,
        279.05016; 79140,279.05009; 79200,279.05003; 79260,279.04996; 79320,
        279.04989; 79380,279.04982; 79440,279.04975; 79500,279.04968; 79560,
        279.04961; 79620,279.04954; 79680,279.04947; 79740,279.0494; 79800,
        279.04933; 79860,279.04926; 79920,279.04919; 79980,279.04912; 80040,
        279.04904; 80100,279.04897; 80160,279.0489; 80220,279.04883; 80280,
        279.04875; 80340,279.04868; 80400,279.04861; 80460,279.04854; 80520,
        279.04846; 80580,279.04839; 80640,279.04832; 80700,279.04824; 80760,
        279.04817; 80820,279.0481; 80880,279.04802; 80940,279.04795; 81000,
        279.04788; 81060,279.0478; 81120,279.04773; 81180,279.04766; 81240,
        279.04758; 81300,279.04751; 81360,279.04744; 81420,279.04737; 81480,
        279.04729; 81540,279.04722; 81600,279.04715; 81660,279.04707; 81720,
        279.047; 81780,279.04693; 81840,279.04685; 81900,279.04678; 81960,
        279.04671; 82020,279.04664; 82080,279.04656; 82140,279.04649; 82200,
        279.04642; 82260,279.04635; 82320,279.04628; 82380,279.0462; 82440,
        279.04613; 82500,279.04606; 82560,279.04599; 82620,279.04591; 82680,
        279.04584; 82740,279.04577; 82800,279.0457; 82860,279.04562; 82920,
        279.04555; 82980,279.04548; 83040,279.04541; 83100,279.04533; 83160,
        279.04526; 83220,279.04519; 83280,279.04511; 83340,279.04504; 83400,
        279.04497; 83460,279.04489; 83520,279.04482; 83580,279.04475; 83640,
        279.04467; 83700,279.0446; 83760,279.04452; 83820,279.04445; 83880,
        279.04437; 83940,279.0443; 84000,279.04422; 84060,279.04415; 84120,
        279.04407; 84180,279.04399; 84240,279.04392; 84300,279.04384; 84360,
        279.04376; 84420,279.04369; 84480,279.04361; 84540,279.04353; 84600,
        279.04345; 84660,279.04338; 84720,279.0433; 84780,279.04322; 84840,
        279.04314; 84900,279.04306; 84960,279.04297; 85020,279.04289; 85080,
        279.04281; 85140,279.04273; 85200,279.04264; 85260,279.04256; 85320,
        279.04248; 85380,279.04239; 85440,279.04231; 85500,279.04222; 85560,
        279.04214; 85620,279.04205; 85680,279.04196; 85740,279.04187; 85800,
        279.04179; 85860,279.0417; 85920,279.04161; 85980,279.04152; 86040,
        279.04143; 86100,279.04133; 86160,279.04124; 86220,279.04115; 86280,
        279.04106; 86340,279.04096; 86400,279.04087],
        offset=0,
        startTime=0)
    "EnergyPlus: leaving water temperature at the load side in cooling mode"
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Modelica.Blocks.Math.RealToInteger reaToInt
       annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  Modelica.Blocks.Sources.Constant mCon_flow(k=1.89)
    annotation (Placement(transformation(extent={{-110,32},{-90,52}})));
  Modelica.Blocks.Sources.Constant mEva_flow(k=1.89)
    annotation (Placement(transformation(extent={{80,12},{100,32}})));
      Modelica.Blocks.Sources.TimeTable comPEP(table=[0,1401.3; 60,1401.3; 120,
        1404.4; 180,1407.1; 240,1410.3; 300,1413.2; 360,1415.5; 420,1418.1; 480,
        1420.7; 540,1423.1; 600,1425; 660,1427.1; 720,1429.2; 780,1430.8; 840,
        1432.8; 900,1434.9; 960,1436.5; 1020,1438; 1080,1439.9; 1140,1441.9;
        1200,1443.2; 1260,1444.9; 1320,1446.7; 1380,1448; 1440,1449.2; 1500,
        1451; 1560,1452.5; 1620,1454.2; 1680,1455.7; 1740,1456.8; 1800,1458.7;
        1860,1460.3; 1920,1461.2; 1980,1462.3; 2040,1464.3; 2100,1465.4; 2160,
        1466.7; 2220,1468.2; 2280,1469.8; 2340,1470.9; 2400,1472; 2460,1473.8;
        2520,1475.1; 2580,1476.5; 2640,1477.8; 2700,1479; 2760,1480.5; 2820,
        1481.8; 2880,1483.3; 2940,1484.9; 3000,1486.3; 3060,1487.4; 3120,1488.6;
        3180,1490.2; 3240,1491.4; 3300,1493.1; 3360,1494.3; 3420,1495.4; 3480,
        1496.7; 3540,1497.9; 3600,1499.8; 3660,1501.3; 3720,1502.3; 3780,1503.7;
        3840,1505.4; 3900,1506.6; 3960,1507.9; 4020,1509.4; 4080,1510.7; 4140,
        1512.3; 4200,1513.4; 4260,1515.2; 4320,1516.3; 4380,1517.1; 4440,1518.8;
        4500,1520.4; 4560,1522.2; 4620,1523.4; 4680,1524.6; 4740,1525.9; 4800,
        1527.7; 4860,1529.3; 4920,1530.2; 4980,1531.8; 5040,1533.5; 5100,1534.9;
        5160,1536.3; 5220,1537.6; 5280,1539.1; 5340,1540.5; 5400,1541.7; 5460,
        1543.3; 5520,1545; 5580,1546.7; 5640,1547.9; 5700,1549.2; 5760,1551;
        5820,1552.3; 5880,1553.5; 5940,1555.4; 6000,1557; 6060,1558.4; 6120,
        1559.8; 6180,1561.4; 6240,1563.1; 6300,1564.6; 6360,1565.7; 6420,1567;
        6480,1568.8; 6540,1570.3; 6600,1572; 6660,1573.5; 6720,1574.9; 6780,
        1576.4; 6840,1577.8; 6900,1579.7; 6960,1581; 7020,1582.4; 7080,1584.3;
        7140,1585.5; 7200,1587.1; 7260,1588.8; 7320,1590.1; 7380,1591.5; 7440,
        1593.1; 7500,1594.8; 7560,1596.3; 7620,1597.7; 7680,1598.9; 7740,1600.6;
        7800,1602.1; 7860,1603.5; 7920,1605.3; 7980,1606.7; 8040,1607.9; 8100,
        1609.8; 8160,1611.5; 8220,1612.6; 8280,1614; 8340,1615.9; 8400,1617.6;
        8460,1618.6; 8520,1620; 8580,1622.1; 8640,1623.2; 8700,1624.3; 8760,
        1625.9; 8820,1627.8; 8880,1629.4; 8940,1630.9; 9000,1632.3; 9060,1633.5;
        9120,1634.9; 9180,1636.6; 9240,1638.2; 9300,1639.4; 9360,1641; 9420,
        1642.4; 9480,1643.8; 9540,1645.2; 9600,1646.6; 9660,1648.2; 9720,1649.5;
        9780,1650.8; 9840,1652.7; 9900,1654; 9960,1655.3; 10020,1656.7; 10080,
        1658.3; 10140,1659.8; 10200,1660.7; 10260,1662.4; 10320,1664.2; 10380,
        1665.4; 10440,1666.9; 10500,1668.3; 10560,1669.6; 10620,1671.2; 10680,
        1672.1; 10740,1673.6; 10800,1675.7; 10860,1676.5; 10920,1677.6; 10980,
        1679.2; 11040,1680.8; 11100,1682.5; 11160,1683.7; 11220,1684.8; 11280,
        1686.4; 11340,1687.8; 11400,1689; 11460,1690.6; 11520,1691.6; 11580,
        1693.1; 11640,1694.6; 11700,1695.7; 11760,1697; 11820,1698.5; 11880,
        1699.5; 11940,1700.7; 12000,1702.3; 12060,1704; 12120,1705.4; 12180,
        1706.5; 12240,1707.8; 12300,1709.3; 12360,1710.6; 12420,1712.1; 12480,
        1713.6; 12540,1714.8; 12600,1715.9; 12660,1717.3; 12720,1718.9; 12780,
        1719.6; 12840,1721; 12900,1722.5; 12960,1723.9; 13020,1725.6; 13080,
        1726.7; 13140,1727.7; 13200,1729.3; 13260,1730.8; 13320,1731.7; 13380,
        1732.9; 13440,1734.4; 13500,1735.7; 13560,1736.8; 13620,1738.2; 13680,
        1739.8; 13740,1740.9; 13800,1742.1; 13860,1743.4; 13920,1744.9; 13980,
        1746.1; 14040,1747.3; 14100,1748.7; 14160,1749.9; 14220,1751.4; 14280,
        1752.3; 14340,1753.6; 14400,1755; 14460,1756.4; 14520,1757.9; 14580,
        1758.8; 14640,1760.1; 14700,1761.2; 14760,1762.6; 14820,1763.8; 14880,
        1764.6; 14940,1766.4; 15000,1767.9; 15060,1768.7; 15120,1770.3; 15180,
        1771.5; 15240,1772.1; 15300,1773.4; 15360,1774.3; 15420,1775.8; 15480,
        1777.5; 15540,1778.3; 15600,1779.3; 15660,1780.7; 15720,1782; 15780,
        1783.1; 15840,1784.4; 15900,1785.5; 15960,1786.9; 16020,1788.1; 16080,
        1788.9; 16140,1790.2; 16200,1791.4; 16260,1792.4; 16320,1793.6; 16380,
        1794.4; 16440,1795.6; 16500,1797; 16560,1797.8; 16620,1798.7; 16680,
        1799.8; 16740,1801.4; 16800,1802.1; 16860,1802.9; 16920,1804.6; 16980,
        1805.4; 17040,1806.2; 17100,1807.8; 17160,1809; 17220,1809.4; 17280,
        1810.8; 17340,1812; 17400,1812.7; 17460,1813.7; 17520,1814.7; 17580,
        1815.8; 17640,1816.5; 17700,1817.5; 17760,1818.8; 17820,1819.5; 17880,
        1820.5; 17940,1821.8; 18000,1822.2; 18060,1823.1; 18120,1824.4; 18180,
        1824.9; 18240,1826.1; 18300,1827.1; 18360,1828.1; 18420,1828.9; 18480,
        1829.7; 18540,1830.3; 18600,1831.3; 18660,1832.9; 18720,1833.2; 18780,
        1833.9; 18840,1834.9; 18900,1835.6; 18960,1836.3; 19020,1837.4; 19080,
        1838.4; 19140,1838.8; 19200,1839.6; 19260,1840.3; 19320,1840.6; 19380,
        1841.5; 19440,1842.7; 19500,1843.1; 19560,1844.1; 19620,1844.7; 19680,
        1845.2; 19740,1846; 19800,1846.7; 19860,1847.3; 19920,1848.4; 19980,
        1849.1; 20040,1849.5; 20100,1850.3; 20160,1850.9; 20220,1851.1; 20280,
        1852; 20340,1853.2; 20400,1853.2; 20460,1853.9; 20520,1854.8; 20580,
        1854.9; 20640,1855.5; 20700,1856.3; 20760,1856.6; 20820,1857.6; 20880,
        1857.8; 20940,1858.4; 21000,1859.2; 21060,1859.3; 21120,1860; 21180,
        1860.6; 21240,1860.9; 21300,1861.5; 21360,1862; 21420,1862.4; 21480,
        1862.8; 21540,1863.2; 21600,1863.5; 21660,1860.9; 21720,1855.7; 21780,
        1850.7; 21840,1846.3; 21900,1842.5; 21960,1838.8; 22020,1835.1; 22080,
        1832.4; 22140,1830; 22200,1827.9; 22260,1825.7; 22320,1823.9; 22380,
        1822.7; 22440,1821; 22500,1819.5; 22560,1818.7; 22620,1817.6; 22680,
        1816.7; 22740,1816.1; 22800,1815.7; 22860,1814.9; 22920,1814.2; 22980,
        1813.9; 23040,1813.6; 23100,1813.4; 23160,1813.2; 23220,1813; 23280,
        1812.8; 23340,1812.6; 23400,1812.8; 23460,1812.9; 23520,1812.7; 23580,
        1812.6; 23640,1812.4; 23700,1812.6; 23760,1812.7; 23820,1812.6; 23880,
        1812.7; 23940,1812.8; 24000,1812.7; 24060,1812.8; 24120,1812.9; 24180,
        1812.7; 24240,1813.2; 24300,1813.6; 24360,1813.6; 24420,1813.7; 24480,
        1813.7; 24540,1814; 24600,1814.4; 24660,1814.3; 24720,1814.3; 24780,
        1814.6; 24840,1814.8; 24900,1814.7; 24960,1815; 25020,1815.2; 25080,
        1815.1; 25140,1815.6; 25200,1815.7; 25260,2217.3; 25320,2842.6; 25380,
        3007.1; 25440,2982.2; 25500,3050.4; 25560,3096.2; 25620,3122.6; 25680,
        3144.5; 25740,3163.5; 25800,3179.2; 25860,3192.9; 25920,3204.4; 25980,
        3214.1; 26040,3222.3; 26100,3228.8; 26160,3234; 26220,3238.8; 26280,
        3242.1; 26340,3244; 26400,3245.3; 26460,3246.6; 26520,3246.8; 26580,
        3246.7; 26640,3246.2; 26700,3245.6; 26760,3243.8; 26820,3241.6; 26880,
        3239.9; 26940,3238; 27000,3235.4; 27060,3232.8; 27120,3230.4; 27180,
        3227; 27240,3224; 27300,3220.7; 27360,3217.4; 27420,3214.4; 27480,3211;
        27540,3207.5; 27600,3204.2; 27660,3201; 27720,3197.2; 27780,3193.7;
        27840,3190.6; 27900,3186.5; 27960,3182.9; 28020,3179.6; 28080,3175.4;
        28140,3171.9; 28200,3168.7; 28260,3165; 28320,3161; 28380,3158; 28440,
        3154.6; 28500,3150.4; 28560,3147.8; 28620,3144.6; 28680,3140.4; 28740,
        3137.3; 28800,3133.5; 28860,3035.5; 28920,2855; 28980,2690.6; 29040,
        2541.9; 29100,2406.6; 29160,2283.6; 29220,2172.7; 29280,2071.1; 29340,
        1978.7; 29400,1895.8; 29460,1820.1; 29520,1750.8; 29580,1687.9; 29640,
        1630.6; 29700,1578.7; 29760,1531.5; 29820,1488.1; 29880,1448.6; 29940,
        1412.1; 30000,1379; 30060,1348.7; 30120,1320.9; 30180,1295; 30240,
        1271.3; 30300,1249.9; 30360,1230.3; 30420,1211.4; 30480,1193.9; 30540,
        1178.6; 30600,1163.6; 30660,1149.9; 30720,1137.5; 30780,1125.4; 30840,
        1114.1; 30900,1103.5; 30960,1093.5; 31020,1084.5; 31080,1075.6; 31140,
        1067.2; 31200,1058.7; 31260,1051.1; 31320,1043.9; 31380,1036.6; 31440,
        1030.2; 31500,1024.1; 31560,1017.5; 31620,1011.5; 31680,1006.1; 31740,
        1000.1; 31800,994.3; 31860,989.4; 31920,984.6; 31980,979.1; 32040,974.5;
        32100,970; 32160,964.7; 32220,959.9; 32280,955.6; 32340,950.8; 32400,
        946.1; 32460,941.9; 32520,937.3; 32580,933.1; 32640,929; 32700,924.9;
        32760,920.3; 32820,916.1; 32880,912.8; 32940,908.5; 33000,904.3; 33060,
        900.1; 33120,895.8; 33180,891.9; 33240,887.7; 33300,883.4; 33360,879.5;
        33420,875.6; 33480,872.1; 33540,868; 33600,864; 33660,860; 33720,855.8;
        33780,852.5; 33840,848.7; 33900,844.9; 33960,840.9; 34020,837; 34080,
        833.4; 34140,829.4; 34200,825.3; 34260,821.6; 34320,817.9; 34380,813.6;
        34440,809.8; 34500,806.3; 34560,802.3; 34620,798.7; 34680,794.9; 34740,
        791.3; 34800,787.4; 34860,783.5; 34920,779.6; 34980,775.6; 35040,771.9;
        35100,768.3; 35160,764.5; 35220,760.6; 35280,756.7; 35340,752.8; 35400,
        748.7; 35460,744.7; 35520,741; 35580,737.7; 35640,733.7; 35700,729.8;
        35760,725.9; 35820,721.9; 35880,718; 35940,714.2; 36000,710.8; 36060,
        706.8; 36120,702.8; 36180,698.8; 36240,694.6; 36300,690.8; 36360,687.4;
        36420,683.5; 36480,679.5; 36540,675.8; 36600,671.6; 36660,667.3; 36720,
        664; 36780,660.1; 36840,656.2; 36900,652.5; 36960,648.1; 37020,644.3;
        37080,640.9; 37140,636.4; 37200,632.3; 37260,628.6; 37320,624.7; 37380,
        620.8; 37440,616.8; 37500,612.9; 37560,609; 37620,605.3; 37680,601.3;
        37740,597.1; 37800,593.3; 37860,589.1; 37920,585.1; 37980,581.3; 38040,
        576.9; 38100,573.4; 38160,569.4; 38220,565; 38280,561.1; 38340,557.2;
        38400,553.6; 38460,549.6; 38520,545.1; 38580,541.3; 38640,537.5; 38700,
        533.3; 38760,529.4; 38820,525.5; 38880,521.3; 38940,517.5; 39000,513.8;
        39060,509.2; 39120,505; 39180,500.9; 39240,496.9; 39300,493.2; 39360,
        489; 39420,485.2; 39480,481; 39540,477.2; 39600,473.1; 39660,468.8;
        39720,464.9; 39780,461; 39840,457.3; 39900,453.2; 39960,449.2; 40020,
        445.5; 40080,441.6; 40140,437.7; 40200,434; 40260,430.3; 40320,427;
        40380,423.3; 40440,419.6; 40500,416.3; 40560,412.9; 40620,409.1; 40680,
        405.7; 40740,402.6; 40800,398.8; 40860,395.3; 40920,392; 40980,388.3;
        41040,385.1; 41100,381.4; 41160,377.6; 41220,374.6; 41280,370.8; 41340,
        367.5; 41400,364.1; 41460,360.7; 41520,357.4; 41580,353.6; 41640,350.5;
        41700,346.9; 41760,343.2; 41820,340; 41880,336.2; 41940,332.9; 42000,
        329.8; 42060,326.1; 42120,322.6; 42180,319.2; 42240,315.7; 42300,312.3;
        42360,308.9; 42420,305.7; 42480,302.2; 42540,298.6; 42600,295.2; 42660,
        291.5; 42720,287.9; 42780,284.5; 42840,281.3; 42900,277.8; 42960,274;
        43020,270.6; 43080,267.1; 43140,263.8; 43200,260.1; 43260,0; 43320,0;
        43380,0; 43440,0; 43500,0; 43560,0; 43620,0; 43680,0; 43740,0; 43800,0;
        43860,0; 43920,0; 43980,0; 44040,0; 44100,0; 44160,0; 44220,0; 44280,0;
        44340,0; 44400,0; 44460,0; 44520,0; 44580,0; 44640,0; 44700,0; 44760,0;
        44820,0; 44880,0; 44940,0; 45000,0; 45060,0; 45120,0; 45180,0; 45240,0;
        45300,0; 45360,0; 45420,0; 45480,0; 45540,0; 45600,0; 45660,0; 45720,0;
        45780,0; 45840,0; 45900,0; 45960,0; 46020,0; 46080,0; 46140,0; 46200,0;
        46260,0; 46320,0; 46380,0; 46440,0; 46500,0; 46560,0; 46620,0; 46680,0;
        46740,0; 46800,0; 46860,0; 46920,0; 46980,0; 47040,0; 47100,0; 47160,0;
        47220,0; 47280,0; 47340,0; 47400,0; 47460,0; 47520,0; 47580,0; 47640,0;
        47700,0; 47760,0; 47820,0; 47880,0; 47940,0; 48000,0; 48060,0; 48120,0;
        48180,0; 48240,0; 48300,0; 48360,0; 48420,0; 48480,0; 48540,0; 48600,0;
        48660,0; 48720,0; 48780,0; 48840,0; 48900,0; 48960,0; 49020,0; 49080,0;
        49140,0; 49200,0; 49260,0; 49320,0; 49380,0; 49440,0; 49500,0; 49560,0;
        49620,0; 49680,0; 49740,0; 49800,0; 49860,0; 49920,0; 49980,0; 50040,0;
        50100,0; 50160,0; 50220,0; 50280,0; 50340,0; 50400,0; 50460,0; 50520,0;
        50580,0; 50640,0; 50700,0; 50760,0; 50820,0; 50880,0; 50940,0; 51000,0;
        51060,0; 51120,0; 51180,0; 51240,0; 51300,0; 51360,0; 51420,0; 51480,0;
        51540,0; 51600,0; 51660,0; 51720,0; 51780,0; 51840,0; 51900,0; 51960,0;
        52020,0; 52080,0; 52140,0; 52200,0; 52260,0; 52320,0; 52380,0; 52440,0;
        52500,0; 52560,0; 52620,0; 52680,0; 52740,0; 52800,0; 52860,0; 52920,0;
        52980,0; 53040,0; 53100,0; 53160,0; 53220,0; 53280,0; 53340,0; 53400,0;
        53460,0; 53520,0; 53580,0; 53640,0; 53700,0; 53760,0; 53820,0; 53880,0;
        53940,0; 54000,0; 54060,0; 54120,0; 54180,0; 54240,0; 54300,0; 54360,0;
        54420,0; 54480,0; 54540,0; 54600,0; 54660,0; 54720,0; 54780,0; 54840,0;
        54900,0; 54960,0; 55020,0; 55080,0; 55140,0; 55200,0; 55260,0; 55320,0;
        55380,0; 55440,0; 55500,0; 55560,0; 55620,0; 55680,0; 55740,0; 55800,0;
        55860,0; 55920,0; 55980,0; 56040,0; 56100,0; 56160,0; 56220,0; 56280,0;
        56340,0; 56400,0; 56460,0; 56520,0; 56580,0; 56640,0; 56700,0; 56760,0;
        56820,0; 56880,0; 56940,0; 57000,0; 57060,0; 57120,0; 57180,0; 57240,0;
        57300,0; 57360,0; 57420,0; 57480,0; 57540,0; 57600,0; 57660,0; 57720,0;
        57780,0; 57840,0; 57900,0; 57960,0; 58020,0; 58080,0; 58140,0; 58200,0;
        58260,0; 58320,0; 58380,0; 58440,0; 58500,0; 58560,0; 58620,0; 58680,0;
        58740,0; 58800,0; 58860,0; 58920,0; 58980,0; 59040,0; 59100,0; 59160,0;
        59220,0; 59280,0; 59340,0; 59400,0; 59460,0; 59520,0; 59580,0; 59640,0;
        59700,0; 59760,0; 59820,0; 59880,0; 59940,0; 60000,0; 60060,0; 60120,0;
        60180,0; 60240,0; 60300,0; 60360,0; 60420,0; 60480,0; 60540,0; 60600,0;
        60660,0; 60720,0; 60780,0; 60840,0; 60900,0; 60960,0; 61020,0; 61080,0;
        61140,0; 61200,0; 61260,0; 61320,0; 61380,0; 61440,0; 61500,0; 61560,0;
        61620,0; 61680,0; 61740,0; 61800,0; 61860,0; 61920,0; 61980,0; 62040,0;
        62100,0; 62160,0; 62220,0; 62280,0; 62340,0; 62400,0; 62460,0; 62520,0;
        62580,0; 62640,0; 62700,0; 62760,0; 62820,0; 62880,0; 62940,0; 63000,0;
        63060,0; 63120,0; 63180,0; 63240,0; 63300,0; 63360,0; 63420,0; 63480,0;
        63540,0; 63600,0; 63660,0; 63720,0; 63780,0; 63840,0; 63900,0; 63960,0;
        64020,0; 64080,0; 64140,0; 64200,0; 64260,0; 64320,0; 64380,0; 64440,0;
        64500,0; 64560,0; 64620,0; 64680,0; 64740,0; 64800,0; 64860,0; 64920,0;
        64980,0; 65040,0; 65100,0; 65160,0; 65220,0; 65280,0; 65340,0; 65400,0;
        65460,0; 65520,0; 65580,0; 65640,0; 65700,0; 65760,0; 65820,0; 65880,0;
        65940,0; 66000,0; 66060,0; 66120,0; 66180,0; 66240,0; 66300,0; 66360,0;
        66420,0; 66480,0; 66540,0; 66600,0; 66660,0; 66720,0; 66780,0; 66840,0;
        66900,0; 66960,0; 67020,0; 67080,0; 67140,0; 67200,0; 67260,0; 67320,0;
        67380,0; 67440,0; 67500,0; 67560,0; 67620,0; 67680,0; 67740,0; 67800,0;
        67860,0; 67920,0; 67980,0; 68040,0; 68100,0; 68160,0; 68220,0; 68280,0;
        68340,0; 68400,0; 68460,175.9; 68520,485.3; 68580,731.4; 68640,916.2;
        68700,1053.9; 68760,1159.6; 68820,1244.3; 68880,1314.8; 68940,1374.9;
        69000,1426.9; 69060,1472.4; 69120,1512.6; 69180,1548.3; 69240,1580.3;
        69300,1609.1; 69360,1635; 69420,1658.5; 69480,1679.7; 69540,1698.9;
        69600,1716.3; 69660,1732.1; 69720,1746.4; 69780,1759.4; 69840,1771.1;
        69900,1781.7; 69960,1791.3; 70020,1799.9; 70080,1807.7; 70140,1814.7;
        70200,1821; 70260,1826.6; 70320,1831.6; 70380,1836.1; 70440,1840; 70500,
        1843.6; 70560,1846.6; 70620,1849.3; 70680,1851.7; 70740,1853.7; 70800,
        1855.5; 70860,1856.9; 70920,1858.1; 70980,1859.1; 71040,1859.9; 71100,
        1860.5; 71160,1861; 71220,1861.2; 71280,1861.4; 71340,1861.4; 71400,
        1861.3; 71460,1861.1; 71520,1860.8; 71580,1860.4; 71640,1859.9; 71700,
        1859.3; 71760,1858.7; 71820,1858.1; 71880,1857.4; 71940,1856.6; 72000,
        1855.8; 72060,1854.9; 72120,1857.6; 72180,1868.1; 72240,1886.4; 72300,
        1909.8; 72360,1935.7; 72420,1962.2; 72480,1988.2; 72540,2013.3; 72600,
        2037.1; 72660,2059.7; 72720,2081; 72780,2100.9; 72840,2119.5; 72900,
        2136.9; 72960,2153; 73020,2168.1; 73080,2182; 73140,2195; 73200,2207;
        73260,2218.2; 73320,2228.6; 73380,2238.2; 73440,2247.1; 73500,2255.4;
        73560,2263.1; 73620,2270.2; 73680,2276.9; 73740,2283; 73800,2288.8;
        73860,2294.1; 73920,2299; 73980,2303.6; 74040,2307.9; 74100,2311.8;
        74160,2315.5; 74220,2319; 74280,2322.2; 74340,2325.2; 74400,2327.9;
        74460,2330.5; 74520,2332.9; 74580,2335.2; 74640,2337.3; 74700,2339.2;
        74760,2341; 74820,2342.8; 74880,2344.4; 74940,2345.9; 75000,2347.3;
        75060,2348.6; 75120,2349.8; 75180,2351; 75240,2352; 75300,2353.1; 75360,
        2354; 75420,2354.9; 75480,2355.8; 75540,2356.6; 75600,2357.4; 75660,
        2358.1; 75720,2358.8; 75780,2359.4; 75840,2360.1; 75900,2360.6; 75960,
        2361.2; 76020,2361.7; 76080,2362.3; 76140,2362.7; 76200,2363.2; 76260,
        2363.7; 76320,2364.1; 76380,2364.5; 76440,2364.9; 76500,2365.3; 76560,
        2365.7; 76620,2366.1; 76680,2366.4; 76740,2366.8; 76800,2367.1; 76860,
        2367.5; 76920,2367.8; 76980,2368.2; 77040,2368.5; 77100,2368.8; 77160,
        2369.1; 77220,2369.5; 77280,2369.8; 77340,2370.1; 77400,2370.4; 77460,
        2370.7; 77520,2371; 77580,2371.3; 77640,2371.6; 77700,2371.9; 77760,
        2372.3; 77820,2372.6; 77880,2372.9; 77940,2373.2; 78000,2373.5; 78060,
        2373.8; 78120,2374.1; 78180,2374.4; 78240,2374.7; 78300,2375; 78360,
        2375.4; 78420,2375.7; 78480,2376; 78540,2376.3; 78600,2376.6; 78660,
        2376.9; 78720,2377.3; 78780,2377.6; 78840,2377.9; 78900,2378.2; 78960,
        2378.6; 79020,2378.9; 79080,2379.2; 79140,2379.5; 79200,2379.9; 79260,
        2380.2; 79320,2380.5; 79380,2380.8; 79440,2381.2; 79500,2381.5; 79560,
        2381.8; 79620,2382.2; 79680,2382.5; 79740,2382.8; 79800,2383.2; 79860,
        2383.5; 79920,2383.8; 79980,2384.2; 80040,2384.5; 80100,2384.8; 80160,
        2385.2; 80220,2385.5; 80280,2385.8; 80340,2386.2; 80400,2386.5; 80460,
        2386.8; 80520,2387.1; 80580,2387.5; 80640,2387.8; 80700,2388.1; 80760,
        2388.5; 80820,2388.8; 80880,2389.1; 80940,2389.4; 81000,2389.8; 81060,
        2390.1; 81120,2390.4; 81180,2390.7; 81240,2391.1; 81300,2391.4; 81360,
        2391.7; 81420,2392; 81480,2392.4; 81540,2392.7; 81600,2393; 81660,
        2393.3; 81720,2393.6; 81780,2394; 81840,2394.3; 81900,2394.6; 81960,
        2394.9; 82020,2395.2; 82080,2395.5; 82140,2395.9; 82200,2396.2; 82260,
        2396.5; 82320,2396.8; 82380,2397.1; 82440,2397.4; 82500,2397.7; 82560,
        2398; 82620,2398.3; 82680,2398.7; 82740,2399; 82800,2399.3; 82860,
        2399.6; 82920,2399.9; 82980,2400.2; 83040,2400.5; 83100,2400.8; 83160,
        2401.1; 83220,2401.4; 83280,2401.7; 83340,2402.1; 83400,2402.4; 83460,
        2402.7; 83520,2403; 83580,2403.3; 83640,2403.6; 83700,2403.9; 83760,
        2404.2; 83820,2404.5; 83880,2404.8; 83940,2405.1; 84000,2405.5; 84060,
        2405.8; 84120,2406.1; 84180,2406.4; 84240,2406.7; 84300,2407; 84360,
        2407.3; 84420,2407.6; 84480,2408; 84540,2408.3; 84600,2408.6; 84660,
        2408.9; 84720,2409.2; 84780,2409.5; 84840,2409.9; 84900,2410.2; 84960,
        2410.5; 85020,2410.8; 85080,2411.2; 85140,2411.5; 85200,2411.8; 85260,
        2412.1; 85320,2412.5; 85380,2412.8; 85440,2413.1; 85500,2413.5; 85560,
        2413.8; 85620,2414.1; 85680,2414.5; 85740,2414.8; 85800,2415.2; 85860,
        2415.5; 85920,2415.8; 85980,2416.2; 86040,2416.5; 86100,2416.9; 86160,
        2417.2; 86220,2417.6; 86280,2417.9; 86340,2418.3; 86400,2418.7])
        "EnergyPlus results: Compressor Power"
    annotation (Placement(transformation(extent={{-100,-60},{-80,-40}})));
equation
  connect(heaPum.port_a1, conPum.ports[1])
  annotation (Line(points={{33.8182,6},{24,6},{24,83},{-28,83}},color={0,127,255}));
  connect(TSouEnt.y, evaPum.T_in)
  annotation (Line(points={{101,-14},{112,-14},{112,-44.8},{102.4,-44.8}},
                                                                         color={0,0,127}));
  connect(evaPum.ports[1], heaPum.port_a2)
  annotation (Line(points={{76,-40},{58,-40},{58,-6},{52,-6}}, color={0,127,255}));
  connect(res1.port_a, heaPum.port_b1)
  annotation (Line(points={{64,84},{58,84},{58,6},{52,6}}, color={0,127,255}));
  connect(TLoaEnt.y, conPum.T_in)
  annotation (Line(points={{-89,78},{-60,78},{-60,77.8},{-56.6,77.8}},color={0,0,127}));
  connect(res1.port_b, heaVol.ports[1])
  annotation (Line(points={{84,84},{98,84}}, color={0,127,255}));
  connect(heaPumMod.y, reaToInt.u)
  annotation (Line(points={{-79,0},{-62,0}},color={0,0,127}));
  connect(heaPum.uMod, reaToInt.y)
  annotation (Line(points={{32.5455,0},{-39,0}},color={255,127,0}));
  connect(heaPum.port_b2, res2.port_a)
  annotation (Line(points={{33.8182,-6},{26,-6},{26,-82},{10,-82}},
                color={0,127,255}));
  connect(res2.port_b, cooVol.ports[1])
  annotation (Line(points={{-10,-82},{-28,-82}}, color={0,127,255}));
  connect(mCon_flow.y, conPum.m_flow_in) annotation (Line(points={{-89,42},{-70,
          42},{-70,72.6},{-56.6,72.6}}, color={0,0,127}));
  connect(evaPum.m_flow_in, mEva_flow.y) annotation (Line(points={{102.4,-49.6},
          {118,-49.6},{118,22},{101,22}}, color={0,0,127}));
  connect(TCooSet.y, heaPum.TEvaSet) annotation (Line(points={{1,-30},{14,-30},
          {14,-9},{32.5455,-9}},color={0,0,127}));
  connect(THeaSet.y, heaPum.TConSet) annotation (Line(points={{1,30},{16,30},{
          16,9},{32.5455,9}},
                           color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-120,-100},
            {120,100}}),
               graphics={
        Ellipse(lineColor = {75,138,73},
                fillColor={255,255,255},
                fillPattern = FillPattern.Solid,
                extent={{-100,-102},{100,98}}),
        Polygon(lineColor = {0,0,255},
                fillColor = {75,138,73},
                pattern = LinePattern.None,
                fillPattern = FillPattern.Solid,
                points={{-30,64},{70,4},{-30,-56},{-30,64}})}),
        Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-120,-100},{120,100}})),
                 __Dymola_Commands(file= "modelica://Buildings/Resources/Scripts/Dymola/Fluid/HeatPumps/Validation/EquationFit_EnergyPlus.mos"
        "Simulate and plot"),
    experiment(
      Tolerance=1e-6, StopTime=172800),
Documentation(info="<html>
  <p>
  This model validates the model
  <a href=\"Buildings.Fluid.HeatPumps.EquationFitWaterToWaterReverse\">
  Buildings.Fluid.HeatPumps.EquationFitWaterToWaterReverse</a>.
  <p>
  The EnergyPlus results were generated using the example file <code>GSHPSimple-GLHE.idf</code>
  from EnergyPlus 9.1, with a nominal cooling capacity of <i>39890</i> Watts  and nominal heating capacity of <i>39040</i> Watts.
  </p>
  </html>", revisions="<html>
  <ul>
  <li>
  May 3, 2019, by Hagar Elarga:<br/>
  First implementation.
  </li>
  </ul>
</html>"));
end EquationFit_EnergyPlus;
