within Buildings.InnovativeApproachArticle;
package Control
  
end Control;
