
Version,
  9.3;                                    !- Version Identifier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative;                               !- Coordinate System

Building,
  5-ton Small Office,                     !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections, !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Timestep,
  6;                                      !- Number of Timesteps per Hour

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  San.Diego-Brown.Field.Muni.AP_CA_USA WMO=722904, !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  ,                                       !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- End Year
  Wednesday,                              !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Treat Weather as Actual

Site:Location,
  San.Diego-Brown.Field.Muni.AP_CA_USA WMO=722904, !- Name
  32.57,                                  !- Latitude {deg}
  -116.98,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  159.0;                                  !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  18.8,                                   !- January Ground Temperature {C}
  14.3,                                   !- February Ground Temperature {C}
  13.6,                                   !- March Ground Temperature {C}
  13.2,                                   !- April Ground Temperature {C}
  13.3,                                   !- May Ground Temperature {C}
  12.6,                                   !- June Ground Temperature {C}
  15.3,                                   !- July Ground Temperature {C}
  15.6,                                   !- August Ground Temperature {C}
  17.7,                                   !- September Ground Temperature {C}
  19.4,                                   !- October Ground Temperature {C}
  19.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

ScheduleTypeLimits,
  Any Number,                             !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -100,                                   !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

Schedule:Constant,
  Always On,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Compact,
  Bldg Light Sch,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.18,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.23,                                   !- Field 6
  Until: 7:00,                            !- Field 7
  0.187059,                               !- Field 8
  Until: 8:00,                            !- Field 9
  0.341586,                               !- Field 10
  Until: 12:00,                           !- Field 11
  0.73197,                                !- Field 12
  Until: 13:00,                           !- Field 13
  0.65064,                                !- Field 14
  Until: 17:00,                           !- Field 15
  0.73197,                                !- Field 16
  Until: 18:00,                           !- Field 17
  0.496113,                               !- Field 18
  Until: 20:00,                           !- Field 19
  0.341586,                               !- Field 20
  Until: 22:00,                           !- Field 21
  0.260256,                               !- Field 22
  Until: 23:00,                           !- Field 23
  0.187059,                               !- Field 24
  Until: 24:00,                           !- Field 25
  0.18,                                   !- Field 26
  For: Weekends,                          !- Field 27
  Until: 24:00,                           !- Field 28
  0.18,                                   !- Field 29
  For: Holiday,                           !- Field 30
  Until: 24:00,                           !- Field 31
  0.18,                                   !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: SummerDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  1,                                      !- Field 38
  For: CustomDay1,                        !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: CustomDay2,                        !- Field 42
  Until: 24:00,                           !- Field 43
  0;                                      !- Field 44

Schedule:Compact,
  Bldg Equip Sch,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.42575,                                !- Field 4
  Until: 8:00,                            !- Field 5
  0.4846775,                              !- Field 6
  Until: 12:00,                           !- Field 7
  0.969355,                               !- Field 8
  Until: 13:00,                           !- Field 9
  0.9111937,                              !- Field 10
  Until: 17:00,                           !- Field 11
  0.969355,                               !- Field 12
  Until: 18:00,                           !- Field 13
  0.4846775,                              !- Field 14
  Until: 23:00,                           !- Field 15
  0.193871,                               !- Field 16
  Until: 24:00,                           !- Field 17
  0.1703,                                 !- Field 18
  For: Weekends,                          !- Field 19
  Until: 24:00,                           !- Field 20
  0.1703,                                 !- Field 21
  For: Holiday,                           !- Field 22
  Until: 24:00,                           !- Field 23
  0.1703,                                 !- Field 24
  For: WinterDesignDay,                   !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: SummerDesignDay,                   !- Field 28
  Until: 24:00,                           !- Field 29
  1,                                      !- Field 30
  For: CustomDay1,                        !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  For: CustomDay2,                        !- Field 34
  Until: 24:00,                           !- Field 35
  0;                                      !- Field 36

Schedule:Compact,
  Bldg Occ Sch,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.11,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  0.21,                                   !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0.610394505402463,                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0.32,                                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.11,                                   !- Field 40
  Until: 20:00,                           !- Field 41
  0.11,                                   !- Field 42
  Until: 21:00,                           !- Field 43
  0.11,                                   !- Field 44
  Until: 22:00,                           !- Field 45
  0.11,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  0,                                      !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  0,                                      !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  1,                                      !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  0,                                      !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  0;                                      !- Field 114

Schedule:Compact,
  Activity Sch,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  Infil Quarter On Sch,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  1,                                      !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1,                                      !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1;                                      !- Field 18

Schedule:Compact,
  HtgSetp Sch No Optimum,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  15.56,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  21.11,                                  !- Field 6
  Until: 19:00,                           !- Field 7
  21.11,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  15.56,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  15.56,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  15.56,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  21.11,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  15.56,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  15.56,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  15.56;                                  !- Field 28

Schedule:Compact,
  ClgSetp Sch No Setback,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  23.89,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  23.89,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  23.89,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  23.89,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  23.89,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  23.89,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  29.44,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  23.89,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  23.89,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  23.89;                                  !- Field 28

Schedule:Compact,
  HVAC Op Sch,                            !- Name
  on/off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weedends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Holidays AllOtherDays,             !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

Schedule:Compact,
  Min OA Sch,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Construction:FfactorGroundFloor,
  Floor Ffactor,                          !- Name
  1.26363,                                !- F-Factor {W/m-K}
  185.80608,                              !- Area {m2}
  55.64861184252488;                      !- PerimeterExposed {m}

Construction,
  Ext Wall,                               !- Name
  F07 25mm Stucco,                        !- Layer 1
  G01 16mm Gypsum Board,                  !- Layer 2
  Ext Wall Insul,                         !- Layer 3
  G01 16mm Gypsum Board;                  !- Layer 4

Construction,
  Attic Ceiling,                          !- Name
  Roof Insul,                             !- Layer 1
  G01 16mm Gypsum Board;                  !- Layer 2

Construction,
  Attic Floor,                            !- Name
  G01 16mm Gypsum Board,                  !- Layer 1
  Roof Insul;                             !- Layer 2

Construction,
  Soffit,                                 !- Name
  G02 16mm Plywood;                       !- Layer 1

Construction,
  Attic Deck,                             !- Name
  F12 Asphalt Shingles,                   !- Layer 1
  G02 16mm Plywood;                       !- Layer 2

Construction,
  Window U-0.62 SHGC-0.25,                !- Name
  Glazing Layer;                          !- Layer 1

Construction,
  Interior Furnishings,                   !- Name
  Std Wood 6inch;                         !- Layer 1

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F07 25mm Stucco,                        !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 16mm Gypsum Board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

Material,
  G02 16mm plywood,                       !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

Material,
  F12 Asphalt shingles,                   !- Name
  VeryRough,                              !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

Material:NoMass,
  Ext Wall Insul,                         !- Name
  MediumSmooth,                           !- Roughness
  1.59504478476111,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Roof Insul,                             !- Name
  MediumSmooth,                           !- Roughness
  6.23478687961654,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer,                          !- Name
  3.5205212,                              !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

Zone,
  Zn1,                                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  AutoCalculate,                          !- Ceiling Height {m}
  AutoCalculate,                          !- Volume {m3}
  AutoCalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Zn1 Floor,                              !- Name
  Floor,                                  !- Surface Type
  Floor Ffactor,                          !- Construction Name
  Zn1,                                    !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  16.694583552757464, 11.129722368504975, 0, !- X,Y,Z Vertex 1 {m}
  16.694583552757464, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.129722368504975, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zn1 North Wall,                         !- Name
  Wall,                                   !- Surface Type
  Ext Wall,                               !- Construction Name
  Zn1,                                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  16.694583552757464, 11.129722368504975, 3.048, !- X,Y,Z Vertex 1 {m}
  16.694583552757464, 11.129722368504975, 0, !- X,Y,Z Vertex 2 {m}
  0, 11.129722368504975, 0,               !- X,Y,Z Vertex 3 {m}
  0, 11.129722368504975, 3.048;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zn1 East Wall,                          !- Name
  Wall,                                   !- Surface Type
  Ext Wall,                               !- Construction Name
  Zn1,                                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  16.694583552757464, 0, 3.048,           !- X,Y,Z Vertex 1 {m}
  16.694583552757464, 0, 0,               !- X,Y,Z Vertex 2 {m}
  16.694583552757464, 11.129722368504975, 0, !- X,Y,Z Vertex 3 {m}
  16.694583552757464, 11.129722368504975, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zn1 South Wall,                         !- Name
  Wall,                                   !- Surface Type
  Ext Wall,                               !- Construction Name
  Zn1,                                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.694583552757464, 0, 0,               !- X,Y,Z Vertex 3 {m}
  16.694583552757464, 0, 3.048;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zn1 West Wall,                          !- Name
  Wall,                                   !- Surface Type
  Ext Wall,                               !- Construction Name
  Zn1,                                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 11.129722368504975, 3.048,           !- X,Y,Z Vertex 1 {m}
  0, 11.129722368504975, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zn1 Ceiling,                            !- Name
  Ceiling,                                !- Surface Type
  Attic Ceiling,                          !- Construction Name
  Zn1,                                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic Floor,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 11.129722368504975, 3.048,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  16.694583552757464, 0, 3.048,           !- X,Y,Z Vertex 3 {m}
  16.694583552757464, 11.129722368504975, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  North Window 1,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.62 SHGC-0.25,                !- Construction Name
  Zn1 North Wall,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  13.833691776379, 11.129722368505, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.833691776379, 11.129722368505, 0.9144, !- X,Y,Z Vertex 2 {m}
  12.004891776379, 11.129722368505, 0.9144, !- X,Y,Z Vertex 3 {m}
  12.004891776379, 11.129722368505, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  North Window 2,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.62 SHGC-0.25,                !- Construction Name
  Zn1 North Wall,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  9.261691776379, 11.129722368505, 2.4384, !- X,Y,Z Vertex 1 {m}
  9.261691776379, 11.129722368505, 0.9144, !- X,Y,Z Vertex 2 {m}
  7.432891776379, 11.129722368505, 0.9144, !- X,Y,Z Vertex 3 {m}
  7.432891776379, 11.129722368505, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  North Window 3,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.62 SHGC-0.25,                !- Construction Name
  Zn1 North Wall,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  4.689691776379, 11.129722368505, 2.4384, !- X,Y,Z Vertex 1 {m}
  4.689691776379, 11.129722368505, 0.9144, !- X,Y,Z Vertex 2 {m}
  2.860891776379, 11.129722368505, 0.9144, !- X,Y,Z Vertex 3 {m}
  2.860891776379, 11.129722368505, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  East Window 1,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.62 SHGC-0.25,                !- Construction Name
  Zn1 East Wall,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  16.694583552757, 1.907261184253, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.694583552757, 1.907261184253, 0.9144, !- X,Y,Z Vertex 2 {m}
  16.694583552757, 3.736061184253, 0.9144, !- X,Y,Z Vertex 3 {m}
  16.694583552757, 3.736061184253, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  East Window 2,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.62 SHGC-0.25,                !- Construction Name
  Zn1 East Wall,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  16.694583552757, 7.393661184253, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.694583552757, 7.393661184253, 0.9144, !- X,Y,Z Vertex 2 {m}
  16.694583552757, 9.222461184253, 0.9144, !- X,Y,Z Vertex 3 {m}
  16.694583552757, 9.222461184253, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  South Window 1,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.62 SHGC-0.25,                !- Construction Name
  Zn1 South Wall,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  2.860891776379, 0, 2.4384,              !- X,Y,Z Vertex 1 {m}
  2.860891776379, 0, 0.9144,              !- X,Y,Z Vertex 2 {m}
  4.689691776379, 0, 0.9144,              !- X,Y,Z Vertex 3 {m}
  4.689691776379, 0, 2.4384;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  South Window 2,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.62 SHGC-0.25,                !- Construction Name
  Zn1 South Wall,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  7.432891776379, 0, 2.4384,              !- X,Y,Z Vertex 1 {m}
  7.432891776379, 0, 0.9144,              !- X,Y,Z Vertex 2 {m}
  9.261691776379, 0, 0.9144,              !- X,Y,Z Vertex 3 {m}
  9.261691776379, 0, 2.4384;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  South Window 3,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.62 SHGC-0.25,                !- Construction Name
  Zn1 South Wall,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  12.004891776378, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  12.004891776378, 0, 0.9144,             !- X,Y,Z Vertex 2 {m}
  13.833691776378, 0, 0.9144,             !- X,Y,Z Vertex 3 {m}
  13.833691776378, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  West Window 1,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.62 SHGC-0.25,                !- Construction Name
  Zn1 West Wall,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  0, 9.222461184253, 2.4384,              !- X,Y,Z Vertex 1 {m}
  0, 9.222461184253, 0.9144,              !- X,Y,Z Vertex 2 {m}
  0, 7.393661184253, 0.9144,              !- X,Y,Z Vertex 3 {m}
  0, 7.393661184253, 2.4384;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  West Window 2,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.62 SHGC-0.25,                !- Construction Name
  Zn1 West Wall,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  0, 3.736061184253, 2.4384,              !- X,Y,Z Vertex 1 {m}
  0, 3.736061184253, 0.9144,              !- X,Y,Z Vertex 2 {m}
  0, 1.907261184253, 0.9144,              !- X,Y,Z Vertex 3 {m}
  0, 1.907261184253, 2.4384;              !- X,Y,Z Vertex 4 {m}

Zone,
  Attic,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  -0.6096,                                !- X Origin {m}
  -0.6096,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  AutoCalculate,                          !- Ceiling Height {m}
  AutoCalculate,                          !- Volume {m3}
  AutoCalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic Floor,                            !- Name
  Floor,                                  !- Surface Type
  Attic Floor,                            !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Zn1 Ceiling,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  17.304183552757, 11.739322368505, 0,    !- X,Y,Z Vertex 1 {m}
  17.304183552757, 0.6096, 0,             !- X,Y,Z Vertex 2 {m}
  0.6096, 0.6096, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 11.739322368505, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  North Soffit,                           !- Name
  Floor,                                  !- Surface Type
  Soffit,                                 !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  17.913783552757, 12.348922368505, 0,    !- X,Y,Z Vertex 1 {m}
  17.304183552757, 11.739322368505, 0,    !- X,Y,Z Vertex 2 {m}
  0.6096, 11.739322368505, 0,             !- X,Y,Z Vertex 3 {m}
  0, 12.348922368505, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  East Soffit,                            !- Name
  Floor,                                  !- Surface Type
  Soffit,                                 !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  17.913783552757, 12.348922368505, 0,    !- X,Y,Z Vertex 1 {m}
  17.913783552757, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.304183552757, 0.6096, 0,             !- X,Y,Z Vertex 3 {m}
  17.304183552757, 11.739322368505, 0;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  South Soffit,                           !- Name
  Floor,                                  !- Surface Type
  Soffit,                                 !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  17.304183552757, 0.6096, 0,             !- X,Y,Z Vertex 1 {m}
  17.913783552757, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.6096, 0.6096, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  West Soffit,                            !- Name
  Floor,                                  !- Surface Type
  Soffit,                                 !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.6096, 11.739322368505, 0,             !- X,Y,Z Vertex 1 {m}
  0.6096, 0.6096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 12.348922368505, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  North Roof,                             !- Name
  Roof,                                   !- Surface Type
  Attic Deck,                             !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  12.122583552757, 6.174461184253, 2.2860, !- X,Y,Z Vertex 1 {m}
  17.913783552757, 12.348922368505, 0,    !- X,Y,Z Vertex 2 {m}
  0, 12.348922368505, 0,                  !- X,Y,Z Vertex 3 {m}
  5.7912, 6.174461184253, 2.2860;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  East Roof,                              !- Name
  Roof,                                   !- Surface Type
  Attic Deck,                             !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  3,                                      !- Number of Vertices
  12.122583552757, 6.174461184253, 2.2860, !- X,Y,Z Vertex 1 {m}
  17.913783552757, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.913783552757, 12.348922368505, 0;    !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  South Roof,                             !- Name
  Roof,                                   !- Surface Type
  Attic Deck,                             !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.7912, 6.174461184253, 2.2860,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  17.913783552757, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  12.122583552757, 6.174461184253, 2.2860; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  West Roof,                              !- Name
  Roof,                                   !- Surface Type
  Attic Deck,                             !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  3,                                      !- Number of Vertices
  5.7912, 6.174461184253, 2.2860,         !- X,Y,Z Vertex 1 {m}
  0, 12.348922368505, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

InternalMass,
  Zn1 Internal Mass,                      !- Name
  Interior Furnishings,                   !- Construction Name
  Zn1,                                    !- Zone or ZoneList Name
  371.61216;                              !- Surface Area {m2}

People,
  Zn1 People,                             !- Name
  Zn1,                                    !- Zone or ZoneList Name
  Bldg Occ Sch,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  16.5880764430522,                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  AutoCalculate,                          !- Sensible Heat Fraction
  Activity Sch,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  Zn1 Lights,                             !- Name
  Zn1,                                    !- Zone or ZoneList Name
  Bldg Light Sch,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.687519375,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  LightsWired,                            !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Zn1 Equip,                              !- Name
  Zn1,                                    !- Zone or ZoneList Name
  Bldg Equip Sch,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zn1 Cap Mult,                           !- Name
  Zn1,                                    !- Zone or ZoneList Name
  6,                                      !- Temperature Capacity Multiplier
  6,                                      !- Humidity Capacity Multiplier
  1,                                      !- Carbon Dioxide Capacity Multiplier
  1;                                      !- Generic Contaminant Capacity Multiplier

ZoneInfiltration:DesignFlowRate,
  Zn1 Infiltration,                       !- Name
  Zn1,                                    !- Zone or ZoneList Name
  Infil Quarter On Sch,                   !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zn1 Thermostat,                         !- Name
  Zn1,                                    !- Zone or ZoneList Name
  Thermostat Control Type Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  ;                                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Constant,
  Thermostat Control Type Schedule,       !- Name
  Thermostat Control Type,                !- Schedule Type Limits Name
  4;                                      !- Hourly Value

ScheduleTypeLimits,
  Thermostat Control Type,                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  Control;                                !- Unit Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint,                    !- Name
  HtgSetp Sch No Optimum,                 !- Heating Setpoint Temperature Schedule Name
  ClgSetp Sch No Setback;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zn1,                                    !- Zone Name
  Zn1 HVAC Equipment List,                !- Zone Conditioning Equipment List Name
  Zn1 Air Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zn1 Air Node,                           !- Zone Air Node Name
  Zn1 Return Air Node;                    !- Zone Return Air Node or NodeList Name

NodeList,
  Zn1 Air Inlet Node List,                !- Name
  Zn1 Supply Air Node;                    !- Node Name 1

ZoneHVAC:EquipmentList,
  Zn1 HVAC Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zn1 Air Dist Unit,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zn1 Air Terminal,                       !- Name
  Always On,                              !- Availability Schedule Name
  Zn1 Supply Air Node Terminal Inlet,     !- Air Inlet Node Name
  Zn1 Supply Air Node,                    !- Air Outlet Node Name
  0.9438948864000002,                     !- Maximum Air Flow Rate {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zn1 Air Dist Unit,                      !- Name
  Zn1 Supply Air Node,                    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zn1 Air Terminal,                       !- Air Terminal Name
  ,                                       !- Nominal Upstream Leakage Fraction
  ,                                       !- Constant Downstream Leakage Fraction
  ;                                       !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Heating,
  Zn1 Supply Air Temp Mgr Htg,            !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  Zn1,                                    !- Control Zone Name
  Zn1 Air Node,                           !- Zone Node Name
  Zn1 Supply Air Node,                    !- Zone Inlet Node Name
  RTU Supply Outlet Node;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Zn1 Supply Air Temp Mgr Clg,            !- Name
  Temperature,                            !- Control Variable
  12.8,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  Zn1,                                    !- Control Zone Name
  Zn1 Air Node,                           !- Zone Node Name
  Zn1 Supply Air Node,                    !- Zone Inlet Node Name
  RTU Heat Coil Inlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC,
  RTU,                                    !- Name
  ,                                       !- Controller List Name
  RTU Avail Mgr List,                     !- Availability Manager List Name
  0.9438948864000002,                     !- Design Supply Air Flow Rate {m3/s}
  RTU Branches,                           !- Branch List Name
  ,                                       !- Connector List Name
  RTU Supply Inlet Node,                  !- Supply Side Inlet Node Name
  RTU Demand Outlet Node,                 !- Demand Side Outlet Node Name
  RTU Demand Inlet Node,                  !- Demand Side Inlet Node Names
  RTU Supply Outlet Node;                 !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem,
  OA System,                              !- Name
  OA Controller List,                     !- Controller List Name
  OA Equipment List,                      !- Outdoor Air Equipment List Name
  RTU Avail Mgr List;                     !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  OA Controller List,                     !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  OA Controller;                          !- Controller Name 1

AvailabilityManagerAssignmentList,
  RTU Avail Mgr List,                     !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  RTU Avail Mgr;                          !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  RTU Avail Mgr,                          !- Name
  Always On;                              !- Schedule Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA Equipment List,                      !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  OA Mixer;                               !- Component Name 1

BranchList,
  RTU Branches,                           !- Name
  RTU Main Branch;                        !- Branch Name 1

Branch,
  RTU Main Branch,                        !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  OA System,                              !- Component Name 1
  RTU Supply Inlet Node,                  !- Component Inlet Node Name 1
  RTU Fan Inlet Node,                     !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  RTU,                                    !- Component Name 2
  RTU Fan Inlet Node,                     !- Component Inlet Node Name 2
  RTU Supply Outlet Node;                 !- Component Outlet Node Name 2

AirLoopHVAC:UnitarySystem,
  RTU,                                    !- Name
  Load,                                   !- Control Type
  Zn1,                                    !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On,                              !- Availability Schedule Name
  RTU Fan Inlet Node,                     !- Air Inlet Node Name
  RTU Supply Outlet Node,                 !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  RTU Fan,                                !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  HVAC Op Sch,                            !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  RTU Heat Coil,                          !- Heating Coil Name
  ,                                       !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  RTU Cool Coil,                          !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  0.9438948864000002,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.9438948864000002,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80;                                     !- Maximum Supply Air Temperature {C}

OutdoorAir:Node,
  OA Inlet Node;                          !- Name

OutdoorAir:Mixer,
  OA Mixer,                               !- Name
  RTU Fan Inlet Node,                     !- Mixed Air Node Name
  OA Inlet Node,                          !- Outdoor Air Stream Node Name
  OA Relief Node,                         !- Relief Air Stream Node Name
  RTU Supply Inlet Node;                  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Mixed Air Temp Manager,                 !- Name
  Temperature,                            !- Control Variable
  RTU Heat Coil Inlet Node,               !- Reference Setpoint Node Name
  RTU Fan Inlet Node,                     !- Fan Inlet Node Name
  RTU Cool Coil Inlet Node,               !- Fan Outlet Node Name
  RTU Fan Inlet Node;                     !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  OA Controller,                          !- Name
  OA Relief Node,                         !- Relief Air Outlet Node Name
  RTU Supply Inlet Node,                  !- Return Air Node Name
  RTU Fan Inlet Node,                     !- Mixed Air Node Name
  OA Inlet Node,                          !- Actuator Node Name
  0.08259080256000002,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.08259080256000002,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  0,                                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Min OA Sch;                             !- Minimum Outdoor Air Schedule Name

Fan:OnOff,
  RTU Fan,                                !- Name
  HVAC Op Sch,                            !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.5,                                  !- Pressure Rise {Pa}
  0.9438948864000002,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  RTU Fan Inlet Node,                     !- Air Inlet Node Name
  RTU Cool Coil Inlet Node,               !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Fuel,
  RTU Heat Coil,                          !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  29893.249157566668,                     !- Nominal Capacity {W}
  RTU Heat Coil Inlet Node,               !- Air Inlet Node Name
  RTU Supply Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Coil:Cooling:DX:SingleSpeed,
  RTU Cool Coil,                          !- Name
  Always On,                              !- Availability Schedule Name
  17427.55,                               !- Gross Rated Total Cooling Capacity {W}
  0.72,                                   !- Gross Rated Sensible Heat Ratio
  3.95,                                   !- Gross Rated Cooling COP {W/W}
  0.9438948864000002,                     !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  RTU Cool Coil Inlet Node,               !- Air Inlet Node Name
  RTU Heat Coil Inlet Node,               !- Air Outlet Node Name
  Goodman CPC060 CapfT,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Goodman CPC060 CapfFF,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Goodman CPC060 EIRfT,                   !- Energy Input Ratio Function of Temperature Curve Name
  Goodman CPC060 EIRfFF,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Goodman CPC060 PLFfPLR,                 !- Part Load Fraction Correlation Curve Name
  ;                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}

Curve:Biquadratic,
  Goodman CPC060 CapfT,                   !- Name
  1.3045870,                              !- Coefficient1 Constant
  -0.0618386,                             !- Coefficient2 x
  0.0024674,                              !- Coefficient3 x**2
  0.0081572,                              !- Coefficient4 y
  -0.0001826,                             !- Coefficient5 y**2
  -0.0001610,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Goodman CPC060 EIRfT,                   !- Name
  0.1618862,                              !- Coefficient1 Constant
  0.0531671,                              !- Coefficient2 x
  -0.0015621,                             !- Coefficient3 x**2
  0.0077612,                              !- Coefficient4 y
  0.0001864,                              !- Coefficient5 y**2
  -0.0001388,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Goodman CPC060 CapfFF,                  !- Name
  -0.9361345,                             !- Coefficient1 Constant
  3.4420168,                              !- Coefficient2 x
  -1.5058824,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Goodman CPC060 EIRfFF,                  !- Name
  2.2905751,                              !- Coefficient1 Constant
  -2.2915498,                             !- Coefficient2 x
  1.0009747,                              !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Goodman CPC060 PLFfPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  RTU Supply Path,                        !- Name
  RTU Demand Inlet Node,                  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  RTU Supply Splitter;                    !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  RTU Supply Splitter,                    !- Name
  RTU Demand Inlet Node,                  !- Inlet Node Name
  Zn1 Supply Air Node Terminal Inlet;     !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  RTU Return Air Path,                    !- Name
  RTU Demand Outlet Node,                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  RTU Return Mixer;                       !- Component Name 1

AirLoopHVAC:ZoneMixer,
  RTU Return Mixer,                       !- Name
  RTU Demand Outlet Node,                 !- Outlet Node Name
  Zn1 Return Air Node;                    !- Inlet Node Name 1

OutputControl:ReportingTolerances,
  0.5,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.5;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

