within Buildings.ThermalZones.EnergyPlus;
model Actuator "Block to write to an EnergyPlus actuator"
  extends Buildings.ThermalZones.EnergyPlus.BaseClasses.PartialEnergyPlusObject;

  parameter String variableName
    "Actuated component unique name in the EnergyPlus idf file";

  parameter String componentType
    "Actuated component type";

  parameter String controlType
    "Actuated component control type";

  parameter Buildings.ThermalZones.EnergyPlus.Types.Units unit
    "Unit of variable as used in Modelica"
    annotation(choicesAllMatching = true);

  Modelica.Blocks.Interfaces.RealInput u "Continuous input signal to be written to EnergyPlus"
    annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));

  Modelica.Blocks.Interfaces.RealOutput y "Value written to EnergyPlus (use for direct dependency of Actuators and Schedules)"
    annotation (Placement(transformation(extent={{100,-20},{140,20}}),
        iconTransformation(extent={{100,-20},{140,20}})));

protected
  constant String modelicaNameInputVariable = getInstanceName()
    "Name of this instance"
    annotation(HideResult=true);

  Buildings.ThermalZones.EnergyPlus.BaseClasses.FMUInputVariableClass adapter=
      Buildings.ThermalZones.EnergyPlus.BaseClasses.FMUInputVariableClass(
      objectType=1,
      modelicaNameBuilding=modelicaNameBuilding,
      modelicaNameInputVariable=modelicaNameInputVariable,
      idfName=idfName,
      weaName=weaName,
      name=variableName,
      componentType=componentType,
      controlType=controlType,
      unit=Buildings.ThermalZones.EnergyPlus.BaseClasses.getUnitAsString(unit),
      usePrecompiledFMU=usePrecompiledFMU,
      fmuName=fmuName,
      spawnExe=spawnExe,
      verbosity=verbosity)
   "Class to communicate with EnergyPlus";

initial equation
  assert(not usePrecompiledFMU, "Use of pre-compiled FMU is not supported for block Actuator.");

  Buildings.ThermalZones.EnergyPlus.BaseClasses.inputVariableInitialize(
    adapter = adapter,
    startTime = time);

equation
    y = Buildings.ThermalZones.EnergyPlus.BaseClasses.inputVariableExchange(
      adapter,
      initial(),
      u,
      round(time, 1E-3));

  annotation (
  defaultComponentName="act",
    Documentation(info="<html>
<p>
Block that writes to an EMS actuator object in EnergyPlus.
</p>
<p>
This model writes at every EnergyPlus zone time step the value of the input <code>u</code>
to an EnergyPlus EMS actuator with name <code>variableName</code>.
<!--
If <code>useSamplePeriod = true</code>, then the value <code>u</code> is
written at each multiple of <code>samplePeriod</code>, in addition to the EnergyPlus zone time step.
-->
</p>
<p>
The parameter <code>unit</code> specifies the unit of the signal <code>u</code>.
This unit is then converted internally to the units required by EnergyPlus before
the value is sent to EnergyPlus.
See <a href=\"modelica://Buildings.ThermalZones.EnergyPlus.Types.Units\">Buildings.ThermalZones.EnergyPlus.Types.Units</a>
for the supported units.
If the value of the parameter <code>unit</code> is left at its default value of
<code>Buildings.ThermalZones.EnergyPlus.Types.Units.unspecified</code>, then
the simulation will stop with an error.
</p>
<h4>Usage</h4>
<p>
This section explain how to use actuators for different EnergyPlus objects.
For other actuators, please see the EnergyPlus EMS Application Guide.
</p>
<!-- Actuator for lights -->
<h5>Configuring an actuator for lights</h5>
<p>
Consider the example
<a href=\"modelica://Buildings.ThermalZones.EnergyPlus.Validation.Actuator.LightsControl\">
Buildings.ThermalZones.EnergyPlus.Validation.Actuator.LightsControl</a>.
In this example, Modelica overwrites the EnergyPlus <code>Lights</code> object.
The idf-file
has the following entry:
</p>
<pre>
  Lights,
    LIVING ZONE Lights,      !- Name
    LIVING ZONE,             !- Zone or ZoneList Name
    HOUSE LIGHTING,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1000,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory
</pre>
<p>
and the EnergyPlus EMS Application Guide specifies
<em>An actuator called \"Lights\" is available with a control type called
\"Electric Power Level\" (in W).
This allows you to set the lighting power associated with each Lights input object.
The unique identifier is the name of the Lights input object.</em>
</p>
<p>
Therefore, the <code>Lights</code> object can be overwritten
by specifying the Modelica instance
</p>
<pre>
  Buildings.ThermalZones.EnergyPlus.Actuator actLig(
    variableName=\"LIVING ZONE Lights\",
    componentType=\"Lights\",
    controlType=\"Electric Power Level\",
    unit=Buildings.ThermalZones.EnergyPlus.Types.Units.Power)
      \"Actuator for lights\";
</pre>
<p>
and setting its input to the required power in Watts.
</p>
<!-- Actuator for a shade -->
<h5>Configuring an actuator for a shade</h5>
<p>
Consider the example
<a href=\"modelica://Buildings.ThermalZones.EnergyPlus.Validation.Actuator.ShadeControl\">
Buildings.ThermalZones.EnergyPlus.Validation.Actuator.ShadeControl</a>.
In this example, the idf-file
has the following entry:
</p>
<pre>
  EnergyManagementSystem:Actuator,
    Zn001_Wall001_Win001_Shading_Deploy_Status,  !- Name
    Zn001:Wall001:Win001,    !- Actuated Component Unique Name
    Window Shading Control,  !- Actuated Component Type
    Control Status;          !- Actuated Component Control Type
</pre>
<p>
This causes EnergyPlus to overwrite the shade of the
<code>FenestrationSurface:Detailed</code> with name
<code>Zn001:Wall001:Win001</code>.
According to the EnergyPlus EMS Application Guide,
the EnergyPlus <code>Control Status</code> can be set
to <i>0</i> to remove the shade, or
to <i>6</i> to activate the interior blind.
</p>
<p>
Therefore, in Modelica, the instantiation
</p>
<pre>
  Buildings.ThermalZones.EnergyPlus.Actuator actSha(
    variableName=\"Zn001:Wall001:Win001\",
    componentType=\"Window Shading Control\",
    controlType=\"Control Status\",
    unit=Buildings.ThermalZones.EnergyPlus.Types.Units.Normalized)
      \"Actuator for window shade\"
</pre>
<p>
will write to the <code>Window Shading Control</code> of the EnergyPlus object
<code>FenestrationSurface:Detailed</code> with name <code>Zn001:Wall001:Win001</code>.
The entry <code>units=Buildings.ThermalZones.EnergyPlus.Types.Units.Normalized</code>
will cause the input value of the Modelica instance <code>actSha</code>
to be sent to EnergyPlus without any unit conversion. Hence,
in the example, the input <code>actSha.u</code> is set to <i>0</i> or <i>6</i>.
</p>
<p>
Note that the entry <code>EnergyManagementSystem:Actuator</code> in the idf-file is optional.
If specified, it will be ignored and the Modelica object be used instead.
</p>
</html>", revisions="<html>
<ul>
<li>
November 13, 2019, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
    Icon(graphics={
        Polygon(points={{-42,28},{38,-28},{38,30},{-42,-28},{-42,28}},
            lineColor={0,0,0}),
        Line(points={{-62,0},{-42,0}}, color={0,0,0}),
        Line(points={{38,0},{58,0}}, color={0,0,0}),
        Line(
          points={{-10,0},{24,1.60689e-15}},
          color={0,0,0},
          origin={-2,10},
          rotation=90),
        Rectangle(extent={{-22,34},{20,70}}, lineColor={0,0,0})}));
end Actuator;
